!-Generator IDFEditor 1.50
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! The 90.1 Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL),
! under contract with the U.S. Department of Energy (DOE).  These building models were derived from
! DOE’s Commercial Reference Building Models with modifications based on input from the ASHRAE Standard 90.1 committee,
! the Advanced Energy Design Guide series, and building industry experts.
! The prototypes models were developed to quantify energy saving impacts from
! newly published editions of ASHRAE Standard 90.1.  The basic building descriptions can be found in the Scorecards
! posted at this website.  Detailed descriptions of the prototype model development and addenda modeling
! strategies can be found in the following  reports:
! "Achieving 30% Goal: Energy and Cost Saving Analysis of ASHRAE/IES Standard 90.1-2010."
! "Enhancements to ASHRAE Standard 90.1 Prototype Building Models"
! "Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016"
! "ANSI/ASHRAE/IES Standard 90.1-2013 Determination of Energy Savings: Quantitative Analysis"
!
! WeatherFile:  USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw
! GPARM parameters as input:
!    Case = DOE.determination2016_ApartmentHighRise_STD2016_Boise
!    weatherfile = USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw
!    slab_gtp = Zone5B_res_R20_2ftV_ApartmentHighRise_Denver_STD2016.gtp
!    avg_oa_tempt_ip = 49.91
!    maxdiff_oa_tempt_ip = 42.66
!    ext_wall_type = SteelFramedWall
!    res_ext_wall_ufactor = 0.312304465
!    roof_type = MetalDeckRoof
!    res_roof_ufactor = 0.181704416
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.7
!    res_window = Window_U_0.41_SHGC_0.38
!    economizer = NoEconomizer
!    avg_oa_tempt = 9.95
!    maxdiff_oa_tempt = 23.7
!    infil = 0.00056896
!    door_infil = 1.008078792
!    frac_ofpk = 0.131
!    oa_apartment = 0.000294083
!    oa_office = 0.000431773
!    oa_corridor = 0.000304781
!    exterior_light_watts = 7504.3
!    LPD_apartment_hardwired = 6.45834625
!    LPD_apartment_plugin = 2.9062557
!    LPD_office = 10.0104363
!    LPD_corridor = 8.52501672
!    economizer_lockout = NoLockout
!    wlhp_pump_head = 179045.1073
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 63
!    EQP_OFF_SCH = EQP_OFF_SCH_ADV
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 0.802764686
!    swh_ua = 15.60100708
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    AirLoop_Office_DXAC_HeatPump_ERV = No
!    LTG_SCH_SET = LTG_SET_STD2013
!    transformer_size = 75000
!    transformer_eff = 0.986
!    AirLoop_Office_DXAC_HeatPump_ERV_power = 77.3391895
!    wwr = 0.3
!    HTGSETP_OFF_SCH = HTGSETP_OFF_SCH_Yes_Optimum
!    CLGSETP_OFF_SCH = CLGSETP_OFF_SCH_Yes_Optimum
!    pipe_heat_loss = 8167.94
!    skip_EMSprogram = yes
!    BoilerAM = Yes
!    OA_BASED_OPTIMUM_START_EMS = yes
!    Wfile_TMY3 = USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw
!    loadProfile = No
!    vent_setback_flag = 1
!    receptacle_ctrl_occ_reduction_frac = 0.92575
!    receptacle_ctrl_unocc_reduction_frac = 0.6625
!    SHW_Pump_Head = 29891
!    CodeName = ASHRAE90.1_STD2016
!    CZ_City_Old = Boise
!    CZ_Label = 5B
!    AddendumCA_2016 = TwoSpeed
!    AirLoop_G_SW_ERV = No
!    AirLoop_G_NW_ERV = No
!    AirLoop_G_NE_ERV = No
!    AirLoop_G_N1_ERV = No
!    AirLoop_G_N2_ERV = No
!    AirLoop_G_S1_ERV = No
!    AirLoop_G_S2_ERV = No
!    AirLoop_F2_SW_ERV = No
!    AirLoop_F2_NW_ERV = No
!    AirLoop_F2_SE_ERV = No
!    AirLoop_F2_NE_ERV = No
!    AirLoop_F2_N1_ERV = No
!    AirLoop_F2_N2_ERV = No
!    AirLoop_F2_S1_ERV = No
!    AirLoop_F2_S2_ERV = No
!    AirLoop_F3_SW_ERV = No
!    AirLoop_F3_NW_ERV = No
!    AirLoop_F3_SE_ERV = No
!    AirLoop_F3_NE_ERV = No
!    AirLoop_F3_N1_ERV = No
!    AirLoop_F3_N2_ERV = No
!    AirLoop_F3_S1_ERV = No
!    AirLoop_F3_S2_ERV = No
!    AirLoop_F4_SW_ERV = No
!    AirLoop_F4_NW_ERV = No
!    AirLoop_F4_SE_ERV = No
!    AirLoop_F4_NE_ERV = No
!    AirLoop_F4_N1_ERV = No
!    AirLoop_F4_N2_ERV = No
!    AirLoop_F4_S1_ERV = No
!    AirLoop_F4_S2_ERV = No
!    AirLoop_M_SW_ERV = No
!    AirLoop_M_NW_ERV = No
!    AirLoop_M_SE_ERV = No
!    AirLoop_M_NE_ERV = No
!    AirLoop_M_N1_ERV = No
!    AirLoop_M_N2_ERV = No
!    AirLoop_M_S1_ERV = No
!    AirLoop_M_S2_ERV = No
!    AirLoop_F6_SW_ERV = No
!    AirLoop_F6_NW_ERV = No
!    AirLoop_F6_SE_ERV = No
!    AirLoop_F6_NE_ERV = No
!    AirLoop_F6_N1_ERV = No
!    AirLoop_F6_N2_ERV = No
!    AirLoop_F6_S1_ERV = No
!    AirLoop_F6_S2_ERV = No
!    AirLoop_F7_SW_ERV = No
!    AirLoop_F7_NW_ERV = No
!    AirLoop_F7_SE_ERV = No
!    AirLoop_F7_NE_ERV = No
!    AirLoop_F7_N1_ERV = No
!    AirLoop_F7_N2_ERV = No
!    AirLoop_F7_S1_ERV = No
!    AirLoop_F7_S2_ERV = No
!    AirLoop_F8_SW_ERV = No
!    AirLoop_F8_NW_ERV = No
!    AirLoop_F8_SE_ERV = No
!    AirLoop_F8_NE_ERV = No
!    AirLoop_F8_N1_ERV = No
!    AirLoop_F8_N2_ERV = No
!    AirLoop_F8_S1_ERV = No
!    AirLoop_F8_S2_ERV = No
!    AirLoop_F9_SW_ERV = No
!    AirLoop_F9_NW_ERV = No
!    AirLoop_F9_SE_ERV = No
!    AirLoop_F9_NE_ERV = No
!    AirLoop_F9_N1_ERV = No
!    AirLoop_F9_N2_ERV = No
!    AirLoop_F9_S1_ERV = No
!    AirLoop_F9_S2_ERV = No
!    AirLoop_T_SW_ERV = No
!    AirLoop_T_NW_ERV = No
!    AirLoop_T_SE_ERV = No
!    AirLoop_T_NE_ERV = No
!    AirLoop_T_N1_ERV = No
!    AirLoop_T_N2_ERV = No
!    AirLoop_T_S1_ERV = No
!    AirLoop_T_S2_ERV = No
!    AirLoop_G_SW_ERV_power = 68.620847
!    AirLoop_G_NW_ERV_power = 68.620847
!    AirLoop_G_NE_ERV_power = 68.620847
!    AirLoop_G_N1_ERV_power = 68.620847
!    AirLoop_G_N2_ERV_power = 68.620847
!    AirLoop_G_S1_ERV_power = 68.620847
!    AirLoop_G_S2_ERV_power = 68.620847
!    AirLoop_F2_SW_ERV_power = 68.620847
!    AirLoop_F2_NW_ERV_power = 68.620847
!    AirLoop_F2_SE_ERV_power = 68.620847
!    AirLoop_F2_NE_ERV_power = 68.620847
!    AirLoop_F2_N1_ERV_power = 68.620847
!    AirLoop_F2_N2_ERV_power = 68.620847
!    AirLoop_F2_S1_ERV_power = 68.620847
!    AirLoop_F2_S2_ERV_power = 68.620847
!    AirLoop_F3_SW_ERV_power = 68.620847
!    AirLoop_F3_NW_ERV_power = 68.620847
!    AirLoop_F3_SE_ERV_power = 68.620847
!    AirLoop_F3_NE_ERV_power = 68.620847
!    AirLoop_F3_N1_ERV_power = 68.620847
!    AirLoop_F3_N2_ERV_power = 68.620847
!    AirLoop_F3_S1_ERV_power = 68.620847
!    AirLoop_F3_S2_ERV_power = 68.620847
!    AirLoop_F4_SW_ERV_power = 68.620847
!    AirLoop_F4_NW_ERV_power = 68.620847
!    AirLoop_F4_SE_ERV_power = 68.620847
!    AirLoop_F4_NE_ERV_power = 68.620847
!    AirLoop_F4_N1_ERV_power = 68.620847
!    AirLoop_F4_N2_ERV_power = 68.620847
!    AirLoop_F4_S1_ERV_power = 68.620847
!    AirLoop_F4_S2_ERV_power = 68.620847
!    AirLoop_M_SW_ERV_power = 68.620847
!    AirLoop_M_NW_ERV_power = 68.620847
!    AirLoop_M_SE_ERV_power = 68.620847
!    AirLoop_M_NE_ERV_power = 68.620847
!    AirLoop_M_N1_ERV_power = 68.620847
!    AirLoop_M_N2_ERV_power = 68.620847
!    AirLoop_M_S1_ERV_power = 68.620847
!    AirLoop_M_S2_ERV_power = 68.620847
!    AirLoop_F6_SW_ERV_power = 68.620847
!    AirLoop_F6_NW_ERV_power = 68.620847
!    AirLoop_F6_SE_ERV_power = 68.620847
!    AirLoop_F6_NE_ERV_power = 68.620847
!    AirLoop_F6_N1_ERV_power = 68.620847
!    AirLoop_F6_N2_ERV_power = 68.620847
!    AirLoop_F6_S1_ERV_power = 68.620847
!    AirLoop_F6_S2_ERV_power = 68.620847
!    AirLoop_F7_SW_ERV_power = 68.620847
!    AirLoop_F7_NW_ERV_power = 68.620847
!    AirLoop_F7_SE_ERV_power = 68.620847
!    AirLoop_F7_NE_ERV_power = 68.620847
!    AirLoop_F7_N1_ERV_power = 68.620847
!    AirLoop_F7_N2_ERV_power = 68.620847
!    AirLoop_F7_S1_ERV_power = 68.620847
!    AirLoop_F7_S2_ERV_power = 68.620847
!    AirLoop_F8_SW_ERV_power = 68.620847
!    AirLoop_F8_NW_ERV_power = 68.620847
!    AirLoop_F8_SE_ERV_power = 68.620847
!    AirLoop_F8_NE_ERV_power = 68.620847
!    AirLoop_F8_N1_ERV_power = 68.620847
!    AirLoop_F8_N2_ERV_power = 68.620847
!    AirLoop_F8_S1_ERV_power = 68.620847
!    AirLoop_F8_S2_ERV_power = 68.620847
!    AirLoop_F9_SW_ERV_power = 68.620847
!    AirLoop_F9_NW_ERV_power = 68.620847
!    AirLoop_F9_SE_ERV_power = 68.620847
!    AirLoop_F9_NE_ERV_power = 68.620847
!    AirLoop_F9_N1_ERV_power = 68.620847
!    AirLoop_F9_N2_ERV_power = 68.620847
!    AirLoop_F9_S1_ERV_power = 68.620847
!    AirLoop_F9_S2_ERV_power = 68.620847
!    AirLoop_T_SW_ERV_power = 68.620847
!    AirLoop_T_NW_ERV_power = 68.620847
!    AirLoop_T_SE_ERV_power = 68.620847
!    AirLoop_T_NE_ERV_power = 68.620847
!    AirLoop_T_N1_ERV_power = 68.620847
!    AirLoop_T_N2_ERV_power = 68.620847
!    AirLoop_T_S1_ERV_power = 68.620847
!    AirLoop_T_S2_ERV_power = 68.620847
Version,
    9.2;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    YES;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    High-Rise Apartment,     !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200.0000;                !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    5,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Xian_Shaanxi_CHN Design_Conditions,  !- Name
    34.30,                   !- Latitude {deg}
    108.93,                  !- Longitude {deg}
    8.00,                    !- Time Zone {hr}
    397.50;                  !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Xian Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -6.3,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -6.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    1.1,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Xian Ann Htg 99% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -4.8,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -4.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    1.1,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Xian Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    1.6,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -18.1,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    1.1,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Xian Ann Hum_n 99% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    1.7,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -15.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    1.1,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Xian Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    3,                       !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    3,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    7.3,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Xian Ann Htg Wind 99% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    1.8,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    1.8,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    6.3,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Xian Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35.9,                    !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.807,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.369;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Xian Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.4,                    !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.807,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.369;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Xian Ann Clg 2% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33,                      !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.807,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.369;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Xian Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32,                      !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    26.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.807,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.369;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Xian Ann Clg 1% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.9,                    !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.807,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.369;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Xian Ann Clg 2% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30,                      !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    24.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.807,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.369;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Xian Ann Clg .4% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.9,                    !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    25,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.807,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.369;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Xian Ann Clg 1% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.9,                    !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    24,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.807,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.369;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Xian Ann Clg 2% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.1,                    !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    23.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.807,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.369;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Xian Ann Clg .4% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32,                      !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    85500.0,                 !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.807,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.369;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Xian Ann Clg 1% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.1,                    !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    81500.0,                 !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.807,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.369;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Xian Ann Clg 2% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.1,                    !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    78200.0,                 !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96640.,                  !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.807,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.369;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

! US National Holidays
RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! Daylight Saving Period in US
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

!
! Ground temperature object produced by /projects/bigsim/bin/gt2idf /projects/bigsim/comstd/_p.gtp/_p.gtp_copy_from_local/slab/output/Zone5B_res_R20_2ftV_ApartmentHighRise_Denver_STD2016.gtp
Site:GroundTemperature:BuildingSurface,
    20.31,                   !- January Ground Temperature {C}
    20.26,                   !- February Ground Temperature {C}
    20.30,                   !- March Ground Temperature {C}
    20.32,                   !- April Ground Temperature {C}
    20.42,                   !- May Ground Temperature {C}
    22.72,                   !- June Ground Temperature {C}
    23.17,                   !- July Ground Temperature {C}
    23.28,                   !- August Ground Temperature {C}
    23.32,                   !- September Ground Temperature {C}
    21.04,                   !- October Ground Temperature {C}
    20.61,                   !- November Ground Temperature {C}
    20.42;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.95,                    !- Annual Average Outdoor Air Temperature {C}
    23.7;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    OCC_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 8:00,             !- Field 5
    0.85,                    !- Field 6
    Until: 9:00,             !- Field 7
    0.39,                    !- Field 8
    Until: 16:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 17:00,            !- Field 11
    0.3,                     !- Field 12
    Until: 18:00,            !- Field 13
    0.52,                    !- Field 14
    Until: 21:00,            !- Field 15
    0.87,                    !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    OCC_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 12:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 13:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 17:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For AllOtherDays,        !- Field 13
    Until: 24:00,            !- Field 14
    0.0;                     !- Field 15

! lighting schedules for ASHRAE90.1-STD2004, ASHRAE90.1-2007
! lighting schedules for ASHRAE90.1-STD2010
! lighting schedules for IECC2006 / IECC2009
! lighting schedules for IECC2012
! lighting schedules for IECC2015
! lighting schedules for ASHRAE1891_2009
! lighting schedules for ASHRAE1891_2011
! lighting schedules for ASHRAE90.1-2013
Schedule:Compact,
    LTG_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 4:00,             !- Field 3
    0.011316031,             !- Field 4
    Until: 5:00,             !- Field 5
    0.033948092,             !- Field 6
    Until: 6:00,             !- Field 7
    0.0735542,               !- Field 8
    Until: 7:00,             !- Field 9
    0.079212215,             !- Field 10
    Until: 8:00,             !- Field 11
    0.0735542,               !- Field 12
    Until: 9:00,             !- Field 13
    0.033948092,             !- Field 14
    Until: 15:00,            !- Field 15
    0.022632061,             !- Field 16
    Until: 16:00,            !- Field 17
    0.039606108,             !- Field 18
    Until: 17:00,            !- Field 19
    0.079212215,             !- Field 20
    Until: 18:00,            !- Field 21
    0.113160307,             !- Field 22
    Until: 19:00,            !- Field 23
    0.152766415,             !- Field 24
    Until: 21:00,            !- Field 25
    0.181056492,             !- Field 26
    Until: 22:00,            !- Field 27
    0.124476338,             !- Field 28
    Until: 23:00,            !- Field 29
    0.067896184,             !- Field 30
    Until: 24:00,            !- Field 31
    0.028290077;             !- Field 32

Schedule:Compact,
    LTG_COR_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.576875;                !- Field 4

Schedule:Compact,
    LTG_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 8:00,             !- Field 9
    0.18,                    !- Field 10
    Until: 12:00,            !- Field 11
    0.76932,                 !- Field 12
    Until: 13:00,            !- Field 13
    0.68384,                 !- Field 14
    Until: 17:00,            !- Field 15
    0.76932,                 !- Field 16
    Until: 24:00,            !- Field 17
    0.18,                    !- Field 18
    For: AllOtherDays,       !- Field 19
    Until: 24:00,            !- Field 20
    0.18;                    !- Field 21

Schedule:Compact,
    EQP_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.45,                    !- Field 4
    Until: 2:00,             !- Field 5
    0.41,                    !- Field 6
    Until: 3:00,             !- Field 7
    0.39,                    !- Field 8
    Until: 5:00,             !- Field 9
    0.38,                    !- Field 10
    Until: 6:00,             !- Field 11
    0.43,                    !- Field 12
    Until: 7:00,             !- Field 13
    0.54,                    !- Field 14
    Until: 8:00,             !- Field 15
    0.65,                    !- Field 16
    Until: 9:00,             !- Field 17
    0.66,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.67,                    !- Field 20
    Until: 11:00,            !- Field 21
    0.69,                    !- Field 22
    Until: 12:00,            !- Field 23
    0.70,                    !- Field 24
    Until: 13:00,            !- Field 25
    0.69,                    !- Field 26
    Until: 14:00,            !- Field 27
    0.66,                    !- Field 28
    Until: 15:00,            !- Field 29
    0.65,                    !- Field 30
    Until: 16:00,            !- Field 31
    0.68,                    !- Field 32
    Until: 17:00,            !- Field 33
    0.80,                    !- Field 34
    Until: 19:00,            !- Field 35
    1.0,                     !- Field 36
    Until: 20:00,            !- Field 37
    0.93,                    !- Field 38
    Until: 21:00,            !- Field 39
    0.89,                    !- Field 40
    Until: 22:00,            !- Field 41
    0.85,                    !- Field 42
    Until: 23:00,            !- Field 43
    0.71,                    !- Field 44
    Until: 24:00,            !- Field 45
    0.58;                    !- Field 46

Schedule:Compact,
    EQP_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,             !- Field 3
    0.218625,                !- Field 4
    Until: 8:00,             !- Field 5
    0.33125,                 !- Field 6
    Until: 12:00,            !- Field 7
    0.92575,                 !- Field 8
    Until: 13:00,            !- Field 9
    0.870205,                !- Field 10
    Until: 17:00,            !- Field 11
    0.92575,                 !- Field 12
    Until: 18:00,            !- Field 13
    0.33125,                 !- Field 14
    Until: 24:00,            !- Field 15
    0.218625,                !- Field 16
    For AllOtherDays,        !- Field 17
    Until: 24:00,            !- Field 18
    0.218625;                !- Field 19

Schedule:Compact,
    INF_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    INF_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    INF_COR_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.131,                   !- Field 6
    Until: 08:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.131,                   !- Field 10
    Until: 18:00,            !- Field 11
    1.0,                     !- Field 12
    Until: 22:00,            !- Field 13
    0.131,                   !- Field 14
    Until: 24:00,            !- Field 15
    0.0;                     !- Field 16

Schedule:Compact,
    HTGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.7;                    !- Field 4

Schedule:Compact,
    CLGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    24.4;                    !- Field 4

Schedule:Compact,
    HTGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.1;                    !- Field 4

Schedule:Compact,
    CLGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    23.9;                    !- Field 4

Schedule:Compact,
    HTGSETP_OFF_SCH_No_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    15.6,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    18.3,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    21.1,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    18.3,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    15.6,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    15.6,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    21.1,                    !- Field 17
    UNTIL:17:00,             !- Field 18
    21.1,                    !- Field 19
    UNTIL: 18:00,            !- Field 20
    18.3,                    !- Field 21
    UNTIL: 24:00,            !- Field 22
    15.6,                    !- Field 23
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,            !- Field 25
    15.6;                    !- Field 26

Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    15.6,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    18.3,                    !- Field 6
    UNTIL: 17:00,            !- Field 7
    21.1,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    18.3,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    15.6,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    15.6,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    17.8,                    !- Field 17
    UNTIL: 9:00,             !- Field 18
    20.0,                    !- Field 19
    UNTIL: 17:00,            !- Field 20
    21.1,                    !- Field 21
    UNTIL: 18:00,            !- Field 22
    18.3,                    !- Field 23
    UNTIL: 24:00,            !- Field 24
    15.6,                    !- Field 25
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,            !- Field 27
    15.6;                    !- Field 28

Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum_Original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    15.6,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    18.3,                    !- Field 6
    UNTIL: 17:00,            !- Field 7
    21.1,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    18.3,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    15.6,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    15.6,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    17.8,                    !- Field 17
    UNTIL: 9:00,             !- Field 18
    20.0,                    !- Field 19
    UNTIL: 17:00,            !- Field 20
    21.1,                    !- Field 21
    UNTIL: 18:00,            !- Field 22
    18.3,                    !- Field 23
    UNTIL: 24:00,            !- Field 24
    15.6,                    !- Field 25
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,            !- Field 27
    15.6;                    !- Field 28

Schedule:Compact,
    CLGSETP_OFF_SCH_No_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    23.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    29.4,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    23.9,                    !- Field 17
    UNTIL:17:00,             !- Field 18
    23.9,                    !- Field 19
    UNTIL: 18:00,            !- Field 20
    26.7,                    !- Field 21
    UNTIL: 24:00,            !- Field 22
    29.4,                    !- Field 23
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,            !- Field 25
    29.4;                    !- Field 26

Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    23.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    29.4,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    27.8,                    !- Field 17
    UNTIL: 9:00,             !- Field 18
    25.6,                    !- Field 19
    UNTIL: 17:00,            !- Field 20
    23.9,                    !- Field 21
    UNTIL: 18:00,            !- Field 22
    26.7,                    !- Field 23
    UNTIL: 24:00,            !- Field 24
    29.4,                    !- Field 25
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,            !- Field 27
    29.4;                    !- Field 28

Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum_Original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    23.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    29.4,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    27.8,                    !- Field 17
    UNTIL: 9:00,             !- Field 18
    25.6,                    !- Field 19
    UNTIL: 17:00,            !- Field 20
    23.9,                    !- Field 21
    UNTIL: 18:00,            !- Field 22
    26.7,                    !- Field 23
    UNTIL: 24:00,            !- Field 24
    29.4,                    !- Field 25
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,            !- Field 27
    29.4;                    !- Field 28

! This is to reflect the requirement difference between 90.1-2013 and its previous version. In early versions, only CZ 1B, 2B and 3B are required to have cooling setback.
Schedule:Compact,
    CLGSETP_OFF_SCH_No_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    23.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    23.9,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    23.9,                    !- Field 17
    UNTIL:17:00,             !- Field 18
    23.9,                    !- Field 19
    UNTIL: 18:00,            !- Field 20
    23.9,                    !- Field 21
    UNTIL: 24:00,            !- Field 22
    23.9,                    !- Field 23
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,            !- Field 25
    23.9;                    !- Field 26

Schedule:Compact,
    Activity Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    95;                      !- Field 4

Schedule:Compact,
    All Off,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    All On,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ZONE CONTROL TYPE SCHED, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends Holidays Customday1 Customday2,  !- Field 2
    Until: 24:00,            !- Field 3
    4,                       !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    2,                       !- Field 7
    For: WinterDesignDay,    !- Field 8
    Until: 24:00,            !- Field 9
    1;                       !- Field 10

Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    COMPACT HVAC-ALWAYS 0,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60;                      !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0;                    !- Field 4

Schedule:Compact,
    SHW TARGET TEMP SCHED,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    SHW SUPPLY TEMP SCHED,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    SHW Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    SHW Sensible fract sched,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Ambient Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0;                    !- Field 4

Schedule:Compact,
    APT_DHW_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 1:00,             !- Field 3
    0.08,                    !- Field 4
    UNTIL: 2:00,             !- Field 5
    0.04,                    !- Field 6
    UNTIL: 3:00,             !- Field 7
    0.01,                    !- Field 8
    UNTIL: 4:00,             !- Field 9
    0.01,                    !- Field 10
    UNTIL: 5:00,             !- Field 11
    0.04,                    !- Field 12
    UNTIL: 6:00,             !- Field 13
    0.27,                    !- Field 14
    UNTIL: 7:00,             !- Field 15
    0.94,                    !- Field 16
    UNTIL: 8:00,             !- Field 17
    1.00,                    !- Field 18
    UNTIL: 9:00,             !- Field 19
    0.96,                    !- Field 20
    UNTIL: 10:00,            !- Field 21
    0.84,                    !- Field 22
    UNTIL: 11:00,            !- Field 23
    0.76,                    !- Field 24
    UNTIL: 12:00,            !- Field 25
    0.61,                    !- Field 26
    UNTIL: 13:00,            !- Field 27
    0.53,                    !- Field 28
    UNTIL: 14:00,            !- Field 29
    0.47,                    !- Field 30
    UNTIL: 15:00,            !- Field 31
    0.41,                    !- Field 32
    UNTIL: 16:00,            !- Field 33
    0.47,                    !- Field 34
    UNTIL: 17:00,            !- Field 35
    0.55,                    !- Field 36
    UNTIL: 18:00,            !- Field 37
    0.73,                    !- Field 38
    UNTIL: 19:00,            !- Field 39
    0.86,                    !- Field 40
    UNTIL: 20:00,            !- Field 41
    0.82,                    !- Field 42
    UNTIL: 21:00,            !- Field 43
    0.75,                    !- Field 44
    UNTIL: 22:00,            !- Field 45
    0.61,                    !- Field 46
    UNTIL: 23:00,            !- Field 47
    0.53,                    !- Field 48
    UNTIL: 24:00,            !- Field 49
    0.29;                    !- Field 50

Schedule:Compact,
    SupplyFanSch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PLANTHEATINGONSCHED,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 5/8,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.00,                    !- Field 4
    Through: 10/17,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.00,                    !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.00;                    !- Field 12

Schedule:Compact,
    PLANTCOOLINGONSCHED,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 5/8,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.00,                    !- Field 4
    Through: 10/17,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
    1.00,                    !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
    0.00;                    !- Field 12

Schedule:Compact,
    PLANT LOOP HIGH TEMP SCHEDULE,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    30;                      !- Field 4

Schedule:Compact,
    PLANT LOOP LOW TEMP SCHEDULE,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0;                     !- Field 8

Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.5,                     !- Field 7
    For: Allotherdays,       !- Field 8
    Until: 04:00,            !- Field 9
    0.05,                    !- Field 10
    Until: 05:00,            !- Field 11
    0.10,                    !- Field 12
    Until: 06:00,            !- Field 13
    0.20,                    !- Field 14
    Until: 07:00,            !- Field 15
    0.40,                    !- Field 16
    Until: 09:00,            !- Field 17
    0.50,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.35,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.15,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.35,                    !- Field 24
    Until: 19:00,            !- Field 25
    0.50,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.40,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.30,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.20,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.10;                    !- Field 34

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.5,                     !- Field 7
    For: Allotherdays,       !- Field 8
    Until: 04:00,            !- Field 9
    0.05,                    !- Field 10
    Until: 05:00,            !- Field 11
    0.10,                    !- Field 12
    Until: 06:00,            !- Field 13
    0.20,                    !- Field 14
    Until: 07:00,            !- Field 15
    0.40,                    !- Field 16
    Until: 09:00,            !- Field 17
    0.50,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.35,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.15,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.35,                    !- Field 24
    Until: 19:00,            !- Field 25
    0.50,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.40,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.30,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.20,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.10;                    !- Field 34

Schedule:Compact,
    Sliding_Doors_Ventilation_Availability_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: Allotherdays,       !- Field 5
    Until: 6:00,             !- Field 6
    0,                       !- Field 7
    Until: 22:00,            !- Field 8
    1,                       !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

Schedule:Compact,
    S HTGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.7;                    !- Field 4

Schedule:Compact,
    S CLGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    24.4;                    !- Field 4

Schedule:Compact,
    N HTGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.7;                    !- Field 4

Schedule:Compact,
    N CLGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    24.4;                    !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! ------------------------------------------------------------------
! $Id: OpaqueLibraryScript_v30.idf,v 1.5 2010/10/21 19:30:30 atha577 Exp $
! $Log: OpaqueLibraryScript_v30.idf,v $
! Revision 1.5  2010/10/21 19:30:30  atha577
! Removed bb constructions for skylights.
!
! Revision 1.4  2010/10/16 00:49:56  atha577
! Minor change to bb code.
!
! Revision 1.3  2010/10/16 00:08:35  atha577
! Added bb skylight constructions.
!
! Revision 1.2  2010/01/20 21:56:42  d3l143
! reset R value of semi-heated Roof to 0.001 if the R values goes below 0.001.  V4.0 has a 0.001 threshold with it.
!
! Revision 1.1  2010/01/20 21:49:30  d3l143
! Initial revision
!
! Note:
! January 20, 2010: We experienced a problem in upgrading Warehouse from V3.0 to V4.0.
!                   The R value of the semiheated roof goes to around 0.0002 for Miami and Ryihad which V4.0 compliants that it is below 0.001.
!                   This was not a problem for V3.0.  Here we implemented a temporal solution to re-set the r value to 0.001 when it is below it.
! ------------------------------------------------------------------
!
Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    F08 Metal roof surface,  !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    100mm Normalweight concrete wall,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    200mm Normalweight concrete wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    150mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    200mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912;                     !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

! Name
! Roughness
! Thermal Resistance
! Absorptance:Thermal --
! Absorptance:Solar
Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation,     !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.81828208913367,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation,    !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Std Opaque Door Panel,   !- Name
    MediumRough,             !- Roughness
    0.123456790123457,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

! ------------------------------------------------------------------
! $Id: WindowsLibrary_v30.idf,v 1.6 2010/10/16 00:03:25 atha577 Exp $
! $Log: WindowsLibrary_v30.idf,v $
! Revision 1.6  2010/10/16 00:03:25  atha577
! Deleted bb skylight constructions. Added them to opaquelibraryscript.
!
! Revision 1.6 2015/03/02 atha577
! Added skylight constructions for IECC 2015 and 2012.
!
! Revision 1.5  2010/10/15 23:31:07  atha577
! Added addendum bb skylight constructions.
!
! Revision 1.4  2010/10/14 22:53:47  atha577
! Added new skylight constructions for bb
!
! Revision 1.3  2010/05/19 20:10:16  atha577
! *** empty log message ***
!
! Revision 1.2  2010/05/19 20:08:49  atha577
! added bb constructions.
!
!
! Revision 1.1  2010/01/20 21:58:41  d3l143
! Initial revision
! Revised 5/19/2010: Added new constructions for bb from E+ window
!       construction library
!
! Revised 1-7-2016. atha577
! Added constructions for 90.1-2016 Fenestration Orientation
!
!
! ------------------------------------------------------------------
!
WindowMaterial:Glazing,
    GREEN 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.487,                   !- Solar Transmittance at Normal Incidence
    0.056,                   !- Front Side Solar Reflectance at Normal Incidence
    0.056,                   !- Back Side Solar Reflectance at Normal Incidence
    0.749,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 221
WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.240,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.320,                   !- Back Side Solar Reflectance at Normal Incidence
    0.300,                   !- Visible Transmittance at Normal Incidence
    0.160,                   !- Front Side Visible Reflectance at Normal Incidence
    0.290,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.60,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF C CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.200,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.390,                   !- Back Side Solar Reflectance at Normal Incidence
    0.220,                   !- Visible Transmittance at Normal Incidence
    0.170,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.55,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECREF-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF B TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.100,                   !- Solar Transmittance at Normal Incidence
    0.110,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.130,                   !- Visible Transmittance at Normal Incidence
    0.100,                   !- Front Side Visible Reflectance at Normal Incidence
    0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.45,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    BLUE 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.480,                   !- Solar Transmittance at Normal Incidence
    0.050,                   !- Front Side Solar Reflectance at Normal Incidence
    0.050,                   !- Back Side Solar Reflectance at Normal Incidence
    0.570,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    GREY 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.455,                   !- Solar Transmittance at Normal Incidence
    0.053,                   !- Front Side Solar Reflectance at Normal Incidence
    0.053,                   !- Back Side Solar Reflectance at Normal Incidence
    0.431,                   !- Visible Transmittance at Normal Incidence
    0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    0.052,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    GREY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.626,                   !- Solar Transmittance at Normal Incidence
    0.061,                   !- Front Side Solar Reflectance at Normal Incidence
    0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    0.611,                   !- Visible Transmittance at Normal Incidence
    0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    0.061,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    LoE TINT 6MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.360,                   !- Solar Transmittance at Normal Incidence
    0.093,                   !- Front Side Solar Reflectance at Normal Incidence
    0.200,                   !- Back Side Solar Reflectance at Normal Incidence
    0.500,                   !- Visible Transmittance at Normal Incidence
    0.035,                   !- Front Side Visible Reflectance at Normal Incidence
    0.054,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF B TINT HI 6MM,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.150,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.330,                   !- Back Side Solar Reflectance at Normal Incidence
    0.180,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.280,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.60,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF C CLEAR MID 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.170,                   !- Solar Transmittance at Normal Incidence
    0.200,                   !- Front Side Solar Reflectance at Normal Incidence
    0.420,                   !- Back Side Solar Reflectance at Normal Incidence
    0.190,                   !- Visible Transmittance at Normal Incidence
    0.210,                   !- Front Side Visible Reflectance at Normal Incidence
    0.380,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.51,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF D TINT 6MM,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.300,                   !- Solar Transmittance at Normal Incidence
    0.140,                   !- Front Side Solar Reflectance at Normal Incidence
    0.360,                   !- Back Side Solar Reflectance at Normal Incidence
    0.250,                   !- Visible Transmittance at Normal Incidence
    0.180,                   !- Front Side Visible Reflectance at Normal Incidence
    0.450,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    COATED POLY-77,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.504,                   !- Solar Transmittance at Normal Incidence
    0.402,                   !- Front Side Solar Reflectance at Normal Incidence
    0.398,                   !- Back Side Solar Reflectance at Normal Incidence
    0.766,                   !- Visible Transmittance at Normal Incidence
    0.147,                   !- Front Side Visible Reflectance at Normal Incidence
    0.167,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.075,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    LoE SPEC SEL TINT 6MM,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.260,                   !- Solar Transmittance at Normal Incidence
    0.140,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.460,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.040,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.03,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    PYR B CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.680,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.810,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF B CLEAR LO 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.150,                   !- Solar Transmittance at Normal Incidence
    0.220,                   !- Front Side Solar Reflectance at Normal Incidence
    0.380,                   !- Back Side Solar Reflectance at Normal Incidence
    0.200,                   !- Visible Transmittance at Normal Incidence
    0.230,                   !- Front Side Visible Reflectance at Normal Incidence
    0.330,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.58,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF A CLEAR LO 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.066,                   !- Solar Transmittance at Normal Incidence
    0.341,                   !- Front Side Solar Reflectance at Normal Incidence
    0.493,                   !- Back Side Solar Reflectance at Normal Incidence
    0.080,                   !- Visible Transmittance at Normal Incidence
    0.410,                   !- Front Side Visible Reflectance at Normal Incidence
    0.370,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.40,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    GREEN 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.635,                   !- Solar Transmittance at Normal Incidence
    0.063,                   !- Front Side Solar Reflectance at Normal Incidence
    0.063,                   !- Back Side Solar Reflectance at Normal Incidence
    0.822,                   !- Visible Transmittance at Normal Incidence
    0.075,                   !- Front Side Visible Reflectance at Normal Incidence
    0.075,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECABS-2 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    COATED POLY-55,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.320,                   !- Solar Transmittance at Normal Incidence
    0.582,                   !- Front Side Solar Reflectance at Normal Incidence
    0.593,                   !- Back Side Solar Reflectance at Normal Incidence
    0.551,                   !- Visible Transmittance at Normal Incidence
    0.336,                   !- Front Side Visible Reflectance at Normal Incidence
    0.375,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.046,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECREF-2 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 6MM Rev,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.430,                   !- Solar Transmittance at Normal Incidence
    0.420,                   !- Front Side Solar Reflectance at Normal Incidence
    0.300,                   !- Back Side Solar Reflectance at Normal Incidence
    0.770,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.03,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    BRONZE 6MM,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.482,                   !- Solar Transmittance at Normal Incidence
    0.054,                   !- Front Side Solar Reflectance at Normal Incidence
    0.054,                   !- Back Side Solar Reflectance at Normal Incidence
    0.534,                   !- Visible Transmittance at Normal Incidence
    0.057,                   !- Front Side Visible Reflectance at Normal Incidence
    0.057,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF A TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.060,                   !- Solar Transmittance at Normal Incidence
    0.130,                   !- Front Side Solar Reflectance at Normal Incidence
    0.420,                   !- Back Side Solar Reflectance at Normal Incidence
    0.090,                   !- Visible Transmittance at Normal Incidence
    0.140,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.47,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Theoretical Glass 297,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.375039,                !- Solar Transmittance at Normal Incidence
    0.574961,                !- Front Side Solar Reflectance at Normal Incidence
    0.574961,                !- Back Side Solar Reflectance at Normal Incidence
    0.529698,                !- Visible Transmittance at Normal Incidence
    0.420302,                !- Front Side Visible Reflectance at Normal Incidence
    0.420302,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0103561;               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Theoretical Glass 347,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.315861,                !- Solar Transmittance at Normal Incidence
    0.634139,                !- Front Side Solar Reflectance at Normal Incidence
    0.634139,                !- Back Side Solar Reflectance at Normal Incidence
    0.479911,                !- Visible Transmittance at Normal Incidence
    0.470089,                !- Front Side Visible Reflectance at Normal Incidence
    0.470089,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.010358;                !- Conductivity {W/m-K}

!
! Next two glazing layers are from IGDB double glazing database from Charlie Curcija (LBNL).
! The first layer is ID 3600, Neutral34gn5.grm. Followed by clear 3 mm glass.
! This double glazing has been added for 90.1-2016 to meet the sit-down restaurant
! SHGC requirement. Layers are used in construction Window_U_0.45_SHGC_0.27
!
WindowMaterial:Glazing,
    Glass_12116_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004750,                !- Thickness {m}
    0.171874,                !- Solar Transmittance at Normal Incidence
    1.094601e-001,           !- Front Side Solar Reflectance at Normal Incidence
    2.199938e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.322771,                !- Visible Transmittance at Normal Incidence
    0.182598,                !- Front Side Visible Reflectance at Normal Incidence
    0.081654,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.538265,                !- Back Side Infrared Hemispherical Emissivity
    1.000345;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_102_LayerAvg,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003048,                !- Thickness {m}
    0.833848,                !- Solar Transmittance at Normal Incidence
    7.476376e-002,           !- Front Side Solar Reflectance at Normal Incidence
    7.485449e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.899260,                !- Visible Transmittance at Normal Incidence
    0.082563,                !- Front Side Visible Reflectance at Normal Incidence
    0.082564,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1.000000;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    PYR B CLEAR 3MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.740,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.820,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 3MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.450,                   !- Solar Transmittance at Normal Incidence
    0.340,                   !- Front Side Solar Reflectance at Normal Incidence
    0.370,                   !- Back Side Solar Reflectance at Normal Incidence
    0.780,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.03,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!=================Additional Window Materials and Constructions for 50% Concept====================
WindowMaterial:Glazing,
    ECABS-2 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers' definitions.
!
WindowMaterial:Glazing,
    Glass_2175_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.008600,                !- Thickness {m}
    0.167758,                !- Solar Transmittance at Normal Incidence
    2.176064e-001,           !- Front Side Solar Reflectance at Normal Incidence
    4.379779e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.416044,                !- Visible Transmittance at Normal Incidence
    0.078729,                !- Front Side Visible Reflectance at Normal Incidence
    0.106540,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_2022F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003900,                !- Thickness {m}
    0.355897,                !- Solar Transmittance at Normal Incidence
    3.940945e-001,           !- Front Side Solar Reflectance at Normal Incidence
    2.656452e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.677694,                !- Visible Transmittance at Normal Incidence
    0.042734,                !- Front Side Visible Reflectance at Normal Incidence
    0.055470,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.046000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_2052_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.008370,                !- Thickness {m}
    0.507767,                !- Solar Transmittance at Normal Incidence
    5.422805e-002,           !- Front Side Solar Reflectance at Normal Incidence
    5.449309e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.586833,                !- Visible Transmittance at Normal Incidence
    0.058050,                !- Front Side Visible Reflectance at Normal Incidence
    0.058397,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_2010F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.002210,                !- Thickness {m}
    0.434294,                !- Solar Transmittance at Normal Incidence
    4.183747e-001,           !- Front Side Solar Reflectance at Normal Incidence
    3.410654e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.797579,                !- Visible Transmittance at Normal Incidence
    0.043577,                !- Front Side Visible Reflectance at Normal Incidence
    0.056031,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.042274,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_2027F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004000,                !- Thickness {m}
    0.369744,                !- Solar Transmittance at Normal Incidence
    4.700695e-001,           !- Front Side Solar Reflectance at Normal Incidence
    3.409350e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.765222,                !- Visible Transmittance at Normal Incidence
    0.054600,                !- Front Side Visible Reflectance at Normal Incidence
    0.073741,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.036750,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

! Dbl Elec Ref Bleached 6mm/13mm Air,  !- Name
WindowMaterial:Glazing,
    ECREF-2 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.694,                   !- Solar Transmittance at Normal Incidence
    0.168,                   !- Front Side Solar Reflectance at Normal Incidence
    0.168,                   !- Back Side Solar Reflectance at Normal Incidence
    0.818,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.110,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    PYR A CLEAR 3MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.750,                   !- Solar Transmittance at Normal Incidence
    0.100,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.850,                   !- Visible Transmittance at Normal Incidence
    0.120,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.40,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!       Window Glass Layers
WindowMaterial:Glazing,
    Glass_4321_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006180,                !- Thickness {m}
    0.425947,                !- Solar Transmittance at Normal Incidence
    7.424190e-002,           !- Front Side Solar Reflectance at Normal Incidence
    9.994167e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.559652,                !- Visible Transmittance at Normal Incidence
    0.072726,                !- Front Side Visible Reflectance at Normal Incidence
    0.094819,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.279000,                !- Back Side Infrared Hemispherical Emissivity
    0.814000;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_8652_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003059,                !- Thickness {m}
    0.343691,                !- Solar Transmittance at Normal Incidence
    2.989869e-001,           !- Front Side Solar Reflectance at Normal Incidence
    4.621051e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.487937,                !- Visible Transmittance at Normal Incidence
    0.209449,                !- Front Side Visible Reflectance at Normal Incidence
    0.306829,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.390000,                !- Back Side Infrared Hemispherical Emissivity
    0.962000;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_282_LayerAvg,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003251,                !- Thickness {m}
    0.352565,                !- Solar Transmittance at Normal Incidence
    2.956174e-001,           !- Front Side Solar Reflectance at Normal Incidence
    4.058073e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.510046,                !- Visible Transmittance at Normal Incidence
    0.237458,                !- Front Side Visible Reflectance at Normal Incidence
    0.270435,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.370000,                !- Back Side Infrared Hemispherical Emissivity
    0.940000;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_2531_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003060,                !- Thickness {m}
    0.350556,                !- Solar Transmittance at Normal Incidence
    3.198325e-001,           !- Front Side Solar Reflectance at Normal Incidence
    3.617666e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.490923,                !- Visible Transmittance at Normal Incidence
    0.250840,                !- Front Side Visible Reflectance at Normal Incidence
    0.232929,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.454000,                !- Back Side Infrared Hemispherical Emissivity
    0.934000;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_2532_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003060,                !- Thickness {m}
    0.340824,                !- Solar Transmittance at Normal Incidence
    2.268281e-001,           !- Front Side Solar Reflectance at Normal Incidence
    2.732317e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.543814,                !- Visible Transmittance at Normal Incidence
    0.076600,                !- Front Side Visible Reflectance at Normal Incidence
    0.079448,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.676000,                !- Back Side Infrared Hemispherical Emissivity
    0.933000;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_9731_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012480,                !- Thickness {m}
    0.369424,                !- Solar Transmittance at Normal Incidence
    2.079376e-001,           !- Front Side Solar Reflectance at Normal Incidence
    2.033990e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.710088,                !- Visible Transmittance at Normal Incidence
    0.071115,                !- Front Side Visible Reflectance at Normal Incidence
    0.070696,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    0.815000;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_4313_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003850,                !- Thickness {m}
    0.373486,                !- Solar Transmittance at Normal Incidence
    7.114256e-002,           !- Front Side Solar Reflectance at Normal Incidence
    9.944001e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.601300,                !- Visible Transmittance at Normal Incidence
    0.077225,                !- Front Side Visible Reflectance at Normal Incidence
    0.096992,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.298000,                !- Back Side Infrared Hemispherical Emissivity
    1.000000;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_1576_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003058,                !- Thickness {m}
    0.167637,                !- Solar Transmittance at Normal Incidence
    3.034693e-001,           !- Front Side Solar Reflectance at Normal Incidence
    1.825558e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.341994,                !- Visible Transmittance at Normal Incidence
    0.128888,                !- Front Side Visible Reflectance at Normal Incidence
    0.128077,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.868000,                !- Back Side Infrared Hemispherical Emissivity
    0.846000;                !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0025,          !- Name
    Air,                     !- Gas Type
    0.0025;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0032,          !- Name
    Air,                     !- Gas Type
    0.0032;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0042,          !- Name
    Air,                     !- Gas Type
    0.0042;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0043,          !- Name
    Air,                     !- Gas Type
    0.0043;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0018,          !- Name
    Air,                     !- Gas Type
    0.0018;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0024,          !- Name
    Air,                     !- Gas Type
    0.0024;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0038,          !- Name
    Air,                     !- Gas Type
    0.0038;                  !- Thickness {m}

!         Window Gas Layers
WindowMaterial:Gas,
    Gap_1_W_0_0127,          !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0090,          !- Name
    Air,                     !- Gas Type
    0.0090;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0070,          !- Name
    Air,                     !- Gas Type
    0.0070;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0060,          !- Name
    Air,                     !- Gas Type
    0.0060;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0052,          !- Name
    Air,                     !- Gas Type
    0.0052;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0048,          !- Name
    Air,                     !- Gas Type
    0.0048;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0046,          !- Name
    Air,                     !- Gas Type
    0.0046;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GASMIXTURE ===========

WindowMaterial:GasMixture,
    Gap_9_W_0_0127,          !- Name
    0.0127,                  !- Thickness {m}
    2,                       !- Number of Gases in Mixture
    Air,                     !- Gas 1 Type
    0.10,                    !- Gas 1 Fraction
    Argon,                   !- Gas 2 Type
    0.90;                    !- Gas 2 Fraction


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer

Construction,
    OpaqueDoor,              !- Name
    Std Opaque Door Panel;   !- Outside Layer

Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2

Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer

Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer

Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    ext_soffit_floor,        !- Name
    G02 16mm plywood;        !- Outside Layer

Construction,
    nonres_roof,             !- Name
    F13 Built-up roofing,    !- Outside Layer
    Nonres_Roof_Insulation,  !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    res_roof,                !- Name
    F13 Built-up roofing,    !- Outside Layer
    Res_Roof_Insulation,     !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    semiheated_roof,         !- Name
    F13 Built-up roofing,    !- Outside Layer
    Semiheated_Roof_Insulation,  !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    nonres_ext_wall,         !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Nonres_Exterior_Wall_Insulation,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

Construction,
    res_ext_wall,            !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Res_Exterior_Wall_Insulation,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

Construction,
    semiheated_ext_wall,     !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Semiheated_Exterior_Wall_Insulation,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

Construction,
    nonres_floor,            !- Name
    Nonres_Floor_Insulation, !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    res_floor,               !- Name
    Res_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    semiheated_floor,        !- Name
    Semiheated_Floor_Insulation,  !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    nonres_floor_ceiling,    !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

Construction,
    res_floor_ceiling,       !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Res_Floor_Insulation;    !- Layer 3

Construction,
    semiheated_floor_ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Semiheated_Floor_Insulation;  !- Layer 3

!    Sgl Green 6mm,           !- Name
Construction,
    Window_U_1.22_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name
Construction,
    Window_U_1.22_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-C-H Clr 6mm,     !- Name
Construction,
    Window_U_1.22_SHGC_0.34, !- Name
    REF C CLEAR HI 6MM;      !- Outside Layer

!    Sgl Elec Ref Colored 6mm,!- Name
Construction,
    Window_U_1.22_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

!    Sgl Ref-B-M Tint 6mm,    !- Name
Construction,
    Window_U_0.72_SHGC_0.25, !- Name
    REF B TINT MID 6MM;      !- Outside Layer

!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
Construction,
    Window_U_0.62_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
Construction,
    Window_U_0.57_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
Construction,
    Window_U_0.65_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
Construction,
    Window_U_0.62_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
Construction,
    Window_U_0.57_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Blue 6mm/6mm Air,    !- Name
Construction,
    Window_U_0.62_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Blue 6mm/6mm Air,    !- Name
Construction,
    Window_U_0.57_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
Construction,
    Window_U_0.52_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
Construction,
    Window_U_0.48_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Clr 6mm/13mm Arg,  !- Name
Construction,
    Window_U_0.42_SHGC_0.45, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Grey 6mm/13mm Air,   !- Name
Construction,
    Window_U_0.46_SHGC_0.45, !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name
Construction,
    Window_U_0.42_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name
Construction,
    Window_U_0.43_SHGC_0.26, !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name
Construction,
    Window_U_0.44_SHGC_0.26, !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name
Construction,
    Window_U_0.42_SHGC_0.35, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name
Construction,
    Window_U_0.33_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.34_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name
Construction,
    Window_U_0.35_SHGC_0.35, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Tint 6mm/6mm Air,  !- Name
Construction,
    Window_U_0.55_SHGC_0.31, !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Spec Sel Tint 6mm/6mm Air,  !- Name
Construction,
    Window_U_0.43_SHGC_0.29, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.2) Clr 6mm/13mm Air,  !- Name
Construction,
    Window_U_0.34_SHGC_0.45, !- Name
    PYR B CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!       Dbl Ref-D Tint 6mm/6mm Air,  !- Name
Construction,
    Window_U_0.56_SHGC_0.35, !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name (0.44/0.30)
Construction,
    Window_U_0.45_SHGC_0.31, !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Trp LoE Film (77) Clr 3mm/6mm Air,  !- Name (0.31/0.46)
Construction,
    Window_U_0.33_SHGC_0.45, !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-77,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 3MM;               !- Layer 5

! Dbl Ref B-H Tint 6mm/13mm Arg,         ! U=2.297  SC= .27  SHGC=.236  TSOL=.119  TVIS=.163
Construction,
    Window_U_0.38_SHGC_0.26, !- Name
    REF B TINT HI 6MM,       !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Dbl LoE (e2=.1) Tint 6mm/13mm Arg,     ! U=1.502  SC= .43  SHGC=.371  TSOL=.284  TVIS=.444
Construction,
    Window_U_0.25_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Dbl Ref-C-M Clr 6mm/13mm Arg,          ! U=2.184  SC= .27  SHGC=.233  TSOL=.136  TVIS=.173
Construction,
    Window_U_0.35_SHGC_0.26, !- Name
    REF C CLEAR MID 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
Construction,
    Window_U_0.54_SHGC_0.27, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-M Tint 6mm/6mm Air,  !- Name
Construction,
    Window_U_0.54_SHGC_0.18, !- Name
    REF A TINT MID 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-L Clr 6mm/13mm Air,  !- Name
Construction,
    Window_U_0.54_SHGC_0.13, !- Name
    REF A CLEAR LO 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name
Construction,
    Window_U_0.33_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!    Trp LoE Film (55) Bronze 6mm/6mm Air,  !- Name
Construction,
    Window_U_0.29_SHGC_0.22, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 6MM;               !- Layer 5

!    Dbl Elec Abs Colored 6mm/13mm Air,  !- Name
Construction,
    Window_U_0.29_SHGC_0.17, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name
Construction,
    Window_U_0.29_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!    Dbl LoE Spec Sel Tint 6mm/13mm Arg,  !- Name
Construction,
    Window_U_0.24_SHGC_0.23, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Elec Abs Colored 6mm/13mm Arg,  !- Name
Construction,
    Window_U_0.24_SHGC_0.16, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Abs Colored 6mm/13mm Arg,  !- Name
Construction,
    Window_U_0.24_SHGC_0.11, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!    Trp LoE Film (55) Bronze 6mm/13mm Air,  !- Name
Construction,
    Window_U_0.19_SHGC_0.20, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 13MM,                !- Layer 4
    CLEAR 6MM;               !- Layer 5

!
!
! Following constructions are added as part of Addendum bb
!
!
! Dbl Ref-C-H Clr 6mm/6mm Air
Construction,
    Window_U_0.71_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Dbl Ref-B-H Clr 6mm/13mm Arg
Construction,
    Window_U_0.38_SHGC_0.30, !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Dbl LoE Spec Sel Tint 6mm/6mm Air
Construction,
    Window_U_0.36_SHGC_0.35, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Dbl LoE (e2=.1) Tint 6mm/13mm Air
Construction,
    Window_U_0.30_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!
!
! End set of new bb constructions
!
!
!
! Construction below added for 90.1-2016 Sit-down Restaurant to comply
! with SHGC requirements imposed by fenestration orientation.
! 1-6-16.
!
Construction,
    Window_U_0.45_SHGC_0.27, !- Name
    Glass_12116_LayerAvg,    !- Outside Layer
    Air 13MM,                !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

!
! End
!
!
! Construction below added for 90.1-2016 Fastfood Restaurant to comply
! with SHGC requirements imposed by fenestration orientation.
! 1-6-16.
!
!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name
Construction,
    Window_U_0.39_SHGC_0.36, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!=================skylight====================
!    Sgl Ref-B-H Clr 6mm,     !- Name
Construction,
    Window_U_1.98_SHGC_0.36, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name
Construction,
    Window_U_1.17_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Green 6mm,           !- Name
Construction,
    Window_U_1.98_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer

!    Sgl Ref-D Clr 6mm,       !- Name
Construction,
    Window_U_1.17_SHGC_0.49, !- Name
    REF D CLEAR 6MM;         !- Outside Layer

!    Sgl Green 3mm,           !- Name
Construction,
    Window_U_1.17_SHGC_0.68, !- Name
    GREEN 3MM;               !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name
Construction,
    Window_U_0.98_SHGC_0.45, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name
Construction,
    Window_U_0.98_SHGC_0.68, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-A-L Clr 6mm,     !- Name
Construction,
    Window_U_0.88_SHGC_0.16, !- Name
    REF A CLEAR LO 6MM;      !- Outside Layer

!    Sgl Elec Ref Colored 6mm,!- Name
Construction,
    Window_U_0.88_SHGC_0.27, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

!    Dbl Ref-B-L Clr 6mm/6mm Air,  !- Name
Construction,
    Window_U_0.52_SHGC_0.22, !- Name
    REF B CLEAR LO 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Tint 6mm/13mm Air,  !- Name
Construction,
    Window_U_0.44_SHGC_0.20, !- Name
    REF B TINT HI 6MM,       !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.39_SHGC_0.38, !- Name
    Theoretical Glass 297;   !- Outside Layer

Construction,
    Window_U_0.39_SHGC_0.32, !- Name
    Theoretical Glass 347;   !- Outside Layer

!=================Additional Skylight Constructions for 189.1====================
!    Sgl LoE (e2=.2) Clr 6mm,     !- Name
Construction,
    Window_U_0.75_SHGC_0.72, !- Name
    PYR B CLEAR 6MM;         !- Outside Layer

!    Sgl LoE (e2=.2) Clr 3mm,     !- Name
Construction,
    Window_U_0.67_SHGC_0.77, !- Name
    PYR B CLEAR 3MM;         !- Outside Layer

!    Dbl Clr 3mm/6mm Air,     !- Name
Construction,
    Window_U_0.56_SHGC_0.76, !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!=================Additional Window Constructions for 189.1====================
!    Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air,     !- Name
Construction,
    Window_U_0.40_SHGC_0.43, !- Name
    LoE SPEC SEL CLEAR 3MM,  !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Abs Bleached 6mm/6mm Air,     !- Name
Construction,
    Window_U_0.40_SHGC_0.45, !- Name
    ECABS-2 BLEACHED 6MM,    !- Outside Layer
    AIR 6MM,                 !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

Construction,
    Window_U_0.60_SHGC_0.25, !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0025,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

Construction,
    Window_U_0.55_SHGC_0.25, !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0032,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

Construction,
    Window_U_0.50_SHGC_0.25, !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0042,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

Construction,
    Window_U_0.47_SHGC_0.40, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0043,          !- Layer 2
    Glass_2010F_LayerAvg;    !- Layer 3

!=================Additional Skylight Materials and Constructions for 50% Concept====================
!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers.
!
Construction,
    Window_U_0.75_SHGC_0.35, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0018,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

Construction,
    Window_U_0.65_SHGC_0.35, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0024,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

Construction,
    Window_U_0.55_SHGC_0.35, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0038,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

Construction,
    Window_U_0.50_SHGC_0.40, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0038,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

!=================Additional Windows for IECC Analysis================================================
!Sgl Elec Ref Colored 6mm
Construction,
    Window_U_1.16_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

! Sgl Elec Ref Colored 6mm
Construction,
    Window_U_1.08_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

Construction,
    Window_U_0.29_SHGC_0.45, !- Name
    ECREF-2 BLEACHED 6MM,    !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!=================Additional Skylights for IECC Analysis================================================
! Using Window_U_0.65_SHGC_0.35 and Window_U_0.75_SHGC_0.35 from 50% concepts.
!Sgl Ref-B-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.7129; Frame conductivity = 283.91
Construction,
    Window_U_1.60_SHGC_0.40, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.1271; Frame conductivity = 283.91
Construction,
    Window_U_1.05_SHGC_0.40, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Same construction (Assembly U factor = 0.89, SHGC = 0.4) has been used with frame width = 0.
Construction,
    Window_U_0.90_SHGC_0.40, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!
! Sgl Ref-C-H Clr 6mm. IECC 2015 and IECC 2012 skylight construction
!
Construction,
    Window_U_0.9_SHGC_0.6,   !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!
! Dbl Grey 3mm/6mm Air. IECC 2015 and IECC 2012 skylight construction
!
Construction,
    Window_U_0.75_SHGC_0.6,  !- Name
    GREY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!
! Constructions added during addendum AI to 90.1-2013
!
!
! Sgl LoE (e2=.4) Clr 3mm
!
Construction,
    Window_U_0.85_SHGC_0.78, !- Name
    PYR A CLEAR 3MM;         !- Outside Layer

!    Sgl Green 3mm,           !- Name
Construction,
    Window_U_1.30_SHGC_0.68, !- Name
    GREEN 3MM;               !- Outside Layer

!    Sgl Green 3mm,           !- Name
Construction,
    Window_U_1.15_SHGC_0.68, !- Name
    GREEN 3MM;               !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name
Construction,
    Window_U_1.80_SHGC_0.36, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name
Construction,
    Window_U_1.70_SHGC_0.36, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!       Window Construction
Construction,
    Window_U_0.37_SHGC_0.45, !- Name
    Glass_4321_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

Construction,
    Window_U_0.41_SHGC_0.38, !- Name
    Glass_8652_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

Construction,
    Window_U_0.40_SHGC_0.4,  !- Name
    Glass_8652_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

Construction,
    Window_U_0.40_SHGC_0.38, !- Name
    Glass_8652_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

Construction,
    Window_U_0.39_SHGC_0.40, !- Name
    Glass_282_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

Construction,
    Window_U_0.45_SHGC_0.38, !- Name
    Glass_2532_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

Construction,
    Window_U_0.44_SHGC_0.40, !- Name
    Glass_9731_LayerAvg,     !- Outside Layer
    Gap_9_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

Construction,
    Window_U_0.38_SHGC_0.36, !- Name
    Glass_2531_LayerAvg,     !- Outside Layer
    Gap_9_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

Construction,
    Window_U_0.38_SHGC_0.41, !- Name
    Glass_4313_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

Construction,
    Window_U_0.51_SHGC_0.25, !- Name
    Glass_1576_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0090,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

Construction,
    Window_U_0.54_SHGC_0.25, !- Name
    Glass_1576_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0070,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

Construction,
    Window_U_0.56_SHGC_0.25, !- Name
    Glass_1576_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0060,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

Construction,
    Window_U_0.59_SHGC_0.25, !- Name
    Glass_1576_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0048,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

Construction,
    Window_U_0.58_SHGC_0.25, !- Name
    Glass_1576_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0052,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    G SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office,                  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F2 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F2 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F2 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F2 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F2 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F2 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F2 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F2 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F2 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F3 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F3 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F3 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F3 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F3 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F3 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F3 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F3 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F3 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F4 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F4 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F4 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F4 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F4 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F4 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F4 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F4 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F4 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M SE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F6 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F6 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F6 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F6 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F6 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F6 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F6 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F6 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F6 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F7 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F7 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F7 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F7 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F7 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F7 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F7 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F7 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F7 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F8 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F8 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F8 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F8 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F8 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F8 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F8 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F8 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F8 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F9 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F9 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F9 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F9 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F9 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F9 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F9 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F9 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    F9 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T SE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    g SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G SW Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G SW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G NW Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Office,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Office,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G NE Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G N1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G N1 Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G N2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G N2 Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G S1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G S1 Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G S2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G S2 Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Office,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g WWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    1.676300,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    46.327300,               !- Vertex 3 X-coordinate {m}
    1.676300,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    46.327300,               !- Vertex 4 X-coordinate {m}
    1.676300,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G Corridor,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    1.676300,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Floor C,               !- Name
    Floor,                   !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G Corridor,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    1.676300,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    46.327300,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 S1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 N1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 SE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 NE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 N1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 N2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 N2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 NE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 S1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 S2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 S2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 SE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 WWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    1.676300,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 EWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    46.327300,               !- Vertex 3 X-coordinate {m}
    1.676300,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    46.327300,               !- Vertex 4 X-coordinate {m}
    1.676300,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    1.676300,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F2 Floor C,              !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    1.676300,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    46.327300,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 S1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 N1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 SE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 NE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 N1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 N2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 N2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 NE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 S1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 S2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 S2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 SE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 WWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    1.676300,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 EWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    46.327300,               !- Vertex 3 X-coordinate {m}
    1.676300,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    46.327300,               !- Vertex 4 X-coordinate {m}
    1.676300,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    1.676300,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3 Floor C,              !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    1.676300,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    46.327300,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F4 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
