    40.58708442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, LaundryRoom, Ceiling - 1053.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    C_LaundryRoomFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom219_10073_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, LaundryRoom, Ceiling - 1053.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    F_GuestRoom219_10073_0_10049,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_LaundryRoomFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    28.69988442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, LaundryRoom, Wall - 429.00 ft2 - 0.0°, Surface Area: 429.00ft2
BuildingSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.6998844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    40.5870844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, LaundryRoom, Partition - 297.00 ft2 (ElevatorCore), Surface Area: 27.5922
BuildingSurface:Detailed,
    P_LaundryRoomFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10075_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.6998844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, LaundryRoom, Partition - 297.00 ft2 (ElevatorCore), Surface Area: 27.5922
BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10075_0_10050,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_LaundryRoomFlr1_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.6998844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, ElevatorCore, Ground floor - 162.00 ft2 (Ground), Surface Area: 162.00ft2
BuildingSurface:Detailed,
    S_ElevatorCoreFlr1_0_0_0,!- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    26.8710844241,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.8710844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! GroundFloor, ElevatorCore, Ceiling - 162.00 ft2, Surface Area: 15.0503
BuildingSurface:Detailed,
    C_ElevatorCoreFlr1_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_ElevatorCoreFlr2_10077_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    28.69988442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    26.87108442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, ElevatorCore, Ceiling - 162.00 ft2, Surface Area: 15.0503
BuildingSurface:Detailed,
    F_ElevatorCoreFlr2_10077_0_10051,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_ElevatorCoreFlr1_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    26.87108442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    26.87108442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, ElevatorCore, Wall - 66.00 ft2 - 0.0°, Surface Area: 66.00ft2
BuildingSurface:Detailed,
    W_ElevatorCoreFlr1_3_0_0,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    26.8710844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.8710844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, ExerciseCenter, Ground floor - 351.00 ft2 (Ground), Surface Area: 351.00ft2
BuildingSurface:Detailed,
    S_ExerciseCenterFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.8230844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! GroundFloor, ExerciseCenter, Ceiling - 351.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    C_ExerciseCenterFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom220_223_10081_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.82308442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    23.82308442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, ExerciseCenter, Ceiling - 351.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    F_GuestRoom220_223_10081_0_10052,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_ExerciseCenterFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    23.82308442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, ExerciseCenter, Wall - 143.00 ft2 - 0.0°, Surface Area: 143.00ft2
BuildingSurface:Detailed,
    W_ExerciseCenterFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    23.8230844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, ExerciseCenter, Partition - 297.00 ft2 (FrontOffice), Surface Area: 27.5922
BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontOfficeFlr1_10083_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, ExerciseCenter, Partition - 297.00 ft2 (FrontOffice), Surface Area: 27.5922
BuildingSurface:Detailed,
    P_FrontOfficeFlr1_10083_0_10053,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ExerciseCenterFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontOffice, Ground floor - 1404.00 ft2 (Ground), Surface Area: 1404.00ft2
BuildingSurface:Detailed,
    S_FrontOfficeFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontOffice, Ceiling - 1404.00 ft2, Surface Area: 97.8269
BuildingSurface:Detailed,
    C_FrontOfficeFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom220_223_10085_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontOffice, Ceiling - 1404.00 ft2, Surface Area: 97.8269
BuildingSurface:Detailed,
    F_GuestRoom220_223_10085_0_10054,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontOfficeFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontOffice, Ceiling - 1404.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    C_FrontOfficeFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom224_10086_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontOffice, Ceiling - 1404.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    F_GuestRoom224_10086_0_10055,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontOfficeFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontOffice, Wall - 572.00 ft2 - 0.0°, Surface Area: 572.00ft2
BuildingSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontOffice, Partition - 297.00 ft2 (FrontStorage), Surface Area: 27.5922
BuildingSurface:Detailed,
    P_FrontOfficeFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr1_10088_0_10056,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontOffice, Partition - 297.00 ft2 (FrontStorage), Surface Area: 27.5922
BuildingSurface:Detailed,
    P_FrontStorageFlr1_10088_0_10056,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontOfficeFlr1_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontStairs, Ground floor - 216.00 ft2 (Ground), Surface Area: 216.00ft2
BuildingSurface:Detailed,
    S_FrontStairsFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontStairs, Ceiling - 216.00 ft2, Surface Area: 20.0671
BuildingSurface:Detailed,
    C_FrontStairsFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStairsFlr2_10090_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.48708442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.48708442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontStairs, Ceiling - 216.00 ft2, Surface Area: 20.0671
BuildingSurface:Detailed,
    F_FrontStairsFlr2_10090_0_10057,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStairsFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    0.04868442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.48708442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontStairs, Partition - 297.00 ft2 (FrontStorage), Surface Area: 27.5922
BuildingSurface:Detailed,
    P_FrontStairsFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr1_10091_0_10058,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.487084424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontStairs, Partition - 297.00 ft2 (FrontStorage), Surface Area: 27.5922
BuildingSurface:Detailed,
    P_FrontStorageFlr1_10091_0_10058,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr1_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.487084424,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontStairs, Wall - 88.00 ft2 - 0.0°, Surface Area: 88.00ft2
BuildingSurface:Detailed,
    W_FrontStairsFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontStairs, Wall - 297.00 ft2 - 270.0°, Surface Area: 297.00ft2
BuildingSurface:Detailed,
    W_FrontStairsFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontStorage, Ground floor - 135.00 ft2 (Ground), Surface Area: 135.00ft2
BuildingSurface:Detailed,
    S_FrontStorageFlr1_0_0_0,!- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.487084424,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontStorage, Ceiling - 135.00 ft2, Surface Area: 12.5419
BuildingSurface:Detailed,
    C_FrontStorageFlr1_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStorageFlr2_10093_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.48708442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontStorage, Ceiling - 135.00 ft2, Surface Area: 12.5419
BuildingSurface:Detailed,
    F_FrontStorageFlr2_10093_0_10059,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStorageFlr1_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.48708442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.48708442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! GroundFloor, FrontStorage, Wall - 55.00 ft2 - 0.0°, Surface Area: 55.00ft2
BuildingSurface:Detailed,
    W_FrontStorageFlr1_3_0_0,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.487084424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

! SecondFloor, RearStairsFlr2, Ceiling - 216.05 ft2, Surface Area: 20.0719
BuildingSurface:Detailed,
    C_RearStairsFlr2_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStairsFlr3_10098_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.91326842,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, RearStairsFlr2, Ceiling - 216.05 ft2, Surface Area: 20.0719
BuildingSurface:Detailed,
    F_RearStairsFlr3_10098_0_10060,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStairsFlr2_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.91326842,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, RearStairsFlr2, Wall - 243.00 ft2 - 90.0°, Surface Area: 243.00ft2
BuildingSurface:Detailed,
    W_RearStairsFlr2_2_0_0,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, RearStairsFlr2, Wall - 72.02 ft2 - 0.0°, Surface Area: 72.02ft2
BuildingSurface:Detailed,
    W_RearStairsFlr2_3_0_0,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, RearStairsFlr2, Partition - 243.00 ft2 (GuestRoom214), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_RearStairsFlr2_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom214_10099_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, RearStairsFlr2, Partition - 243.00 ft2 (GuestRoom214), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom214_10099_0_10061,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr2_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, RearStairsFlr2, Partition - 72.02 ft2 (CorridorFlr2), Surface Area: 6.6906
BuildingSurface:Detailed,
    P_RearStairsFlr2_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_10100_0_10062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    54.91326842,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, RearStairsFlr2, Partition - 72.02 ft2 (CorridorFlr2), Surface Area: 6.6906
BuildingSurface:Detailed,
    P_CorridorFlr2_10100_0_10062,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr2_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.91326842,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Ceiling - 1350.01 ft2, Surface Area: 125.4202
BuildingSurface:Detailed,
    C_CorridorFlr2_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_CorridorFlr3_10102_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.04868442,              !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.91326842,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    26.87108442,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096,                   !- Vertex 4 Z-coordinate {m}
    26.87108442,             !- Vertex 5 X-coordinate {m}
    18.33742922,             !- Vertex 5 Y-coordinate {m}
    6.096,                   !- Vertex 5 Z-coordinate {m}
    23.82308442,             !- Vertex 6 X-coordinate {m}
    18.33742922,             !- Vertex 6 Y-coordinate {m}
    6.096,                   !- Vertex 6 Z-coordinate {m}
    23.82308442,             !- Vertex 7 X-coordinate {m}
    10.10782922,             !- Vertex 7 Y-coordinate {m}
    6.096,                   !- Vertex 7 Z-coordinate {m}
    0.04868442,              !- Vertex 8 X-coordinate {m}
    10.10782922,             !- Vertex 8 Y-coordinate {m}
    6.096;                   !- Vertex 8 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Ceiling - 1350.01 ft2, Surface Area: 125.4202
BuildingSurface:Detailed,
    F_CorridorFlr3_10102_0_10063,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr2_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0.04868442,              !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    23.82308442,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096,                   !- Vertex 4 Z-coordinate {m}
    23.82308442,             !- Vertex 5 X-coordinate {m}
    18.33742922,             !- Vertex 5 Y-coordinate {m}
    6.096,                   !- Vertex 5 Z-coordinate {m}
    26.87108442,             !- Vertex 6 X-coordinate {m}
    18.33742922,             !- Vertex 6 Y-coordinate {m}
    6.096,                   !- Vertex 6 Z-coordinate {m}
    26.87108442,             !- Vertex 7 X-coordinate {m}
    10.10782922,             !- Vertex 7 Y-coordinate {m}
    6.096,                   !- Vertex 7 Z-coordinate {m}
    54.91326842,             !- Vertex 8 X-coordinate {m}
    10.10782922,             !- Vertex 8 Y-coordinate {m}
    6.096;                   !- Vertex 8 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Wall - 54.00 ft2 - 90.0°, Surface Area: 54.00ft2
BuildingSurface:Detailed,
    W_CorridorFlr2_2_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom214), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_CorridorFlr2_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom214_10104_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom214), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_GuestRoom214_10104_0_10064,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 468.00 ft2 (GuestRoom215_218), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_CorridorFlr2_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom215_218_10105_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 468.00 ft2 (GuestRoom215_218), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_GuestRoom215_218_10105_0_10065,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom219), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_CorridorFlr2_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom219_10106_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    28.69988442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom219), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_GuestRoom219_10106_0_10066,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 54.00 ft2 (ElevatorCoreFlr2), Surface Area: 5.0168
BuildingSurface:Detailed,
    P_CorridorFlr2_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr2_10107_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    26.87108442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    26.87108442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 54.00 ft2 (ElevatorCoreFlr2), Surface Area: 5.0168
BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_10107_0_10067,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    28.69988442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    26.87108442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 243.00 ft2 (ElevatorCoreFlr2), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_CorridorFlr2_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr2_10108_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    26.8710844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    26.8710844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    26.8710844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 243.00 ft2 (ElevatorCoreFlr2), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_10108_0_10068,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    26.8710844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    26.8710844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    26.8710844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Wall - 90.00 ft2 - 0.0°, Surface Area: 90.00ft2
BuildingSurface:Detailed,
    W_CorridorFlr2_9_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    23.8230844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    26.8710844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 243.00 ft2 (GuestRoom220_223), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_CorridorFlr2_10_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom220_223_10109_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    23.8230844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    23.8230844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 243.00 ft2 (GuestRoom220_223), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom220_223_10109_0_10069,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_10_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    23.8230844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    23.8230844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 468.00 ft2 (GuestRoom220_223), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_CorridorFlr2_11_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom220_223_10110_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    23.82308442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 468.00 ft2 (GuestRoom220_223), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_GuestRoom220_223_10110_0_10070,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.82308442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    23.82308442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom224), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_CorridorFlr2_12_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom224_10111_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom224), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_GuestRoom224_10111_0_10071,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 45.00 ft2 (FrontStorageFlr2), Surface Area: 4.1806
BuildingSurface:Detailed,
    P_CorridorFlr2_13_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr2_10112_0_10072,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.48708442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.48708442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 45.00 ft2 (FrontStorageFlr2), Surface Area: 4.1806
BuildingSurface:Detailed,
    P_FrontStorageFlr2_10112_0_10072,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    2.48708442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 72.00 ft2 (FrontStairsFlr2), Surface Area: 6.6890
BuildingSurface:Detailed,
    P_CorridorFlr2_14_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr2_10113_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    0.04868442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    2.48708442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 72.00 ft2 (FrontStairsFlr2), Surface Area: 6.6890
BuildingSurface:Detailed,
    P_FrontStairsFlr2_10113_0_10073,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_14_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.48708442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.48708442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Wall - 54.00 ft2 - 270.0°, Surface Area: 54.00ft2
BuildingSurface:Detailed,
    W_CorridorFlr2_15_0_0,   !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom201), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_CorridorFlr2_16_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom201_10114_0_10074,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,              !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom201), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_GuestRoom201_10114_0_10074,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom201,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_16_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    0.04868442,              !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 468.00 ft2 (GuestRoom202_205), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_CorridorFlr2_17_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom202_205_10115_0_10075,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 468.00 ft2 (GuestRoom202_205), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_GuestRoom202_205_10115_0_10075,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 378.00 ft2 (GuestRoom206_208), Surface Area: 35.1173
BuildingSurface:Detailed,
    P_CorridorFlr2_18_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom206_208_10116_0_10076,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 378.00 ft2 (GuestRoom206_208), Surface Area: 35.1173
BuildingSurface:Detailed,
    P_GuestRoom206_208_10116_0_10076,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 468.00 ft2 (GuestRoom209_212), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_CorridorFlr2_19_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom209_212_10117_0_10077,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 468.00 ft2 (GuestRoom209_212), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_GuestRoom209_212_10117_0_10077,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom213), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_CorridorFlr2_20_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom213_10118_0_10078,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom213), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_GuestRoom213_10118_0_10078,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_20_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 72.02 ft2 (RearStorageFlr2), Surface Area: 6.6906
BuildingSurface:Detailed,
    P_CorridorFlr2_21_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr2_10119_0_10079,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    54.91326842,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, CorridorFlr2, Partition - 72.02 ft2 (RearStorageFlr2), Surface Area: 6.6906
BuildingSurface:Detailed,
    P_RearStorageFlr2_10119_0_10079,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.91326842,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, RearStorageFlr2, Ceiling - 216.07 ft2, Surface Area: 20.0733
BuildingSurface:Detailed,
    C_RearStorageFlr2_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStorageFlr3_10121_0_10080,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.91326842,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, RearStorageFlr2, Ceiling - 216.07 ft2, Surface Area: 20.0733
BuildingSurface:Detailed,
    F_RearStorageFlr3_10121_0_10080,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStorageFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStorageFlr2_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.91326842,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, RearStorageFlr2, Wall - 243.02 ft2 - 90.0°, Surface Area: 243.02ft2
BuildingSurface:Detailed,
    W_RearStorageFlr2_2_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, RearStorageFlr2, Partition - 243.02 ft2 (GuestRoom213), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_RearStorageFlr2_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom213_10123_0_10081,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, RearStorageFlr2, Partition - 243.02 ft2 (GuestRoom213), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom213_10123_0_10081,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr2_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, RearStorageFlr2, Wall - 72.02 ft2 - 180.0°, Surface Area: 72.02ft2
BuildingSurface:Detailed,
    W_RearStorageFlr2_5_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom201, Ceiling - 351.02 ft2, Surface Area: 32.6113
BuildingSurface:Detailed,
    C_GuestRoom201_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom201,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom301_10125_0_10082,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,              !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom201, Ceiling - 351.02 ft2, Surface Area: 32.6113
BuildingSurface:Detailed,
    F_GuestRoom301_10125_0_10082,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom301,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom201_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0.04868442,              !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom201, Partition - 243.02 ft2 (GuestRoom202_205), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom201_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom201,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom202_205_10126_0_10083,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom201, Partition - 243.02 ft2 (GuestRoom202_205), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom202_205_10126_0_10083,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom201_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom201, Wall - 243.02 ft2 - 270.0°, Surface Area: 243.02ft2
BuildingSurface:Detailed,
    W_GuestRoom201_4_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom201,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom201, Wall - 117.00 ft2 - 180.0°, Surface Area: 117.00ft2
BuildingSurface:Detailed,
    W_GuestRoom201_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom201,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom202_205, Ceiling - 1404.10 ft2, Surface Area: 130.4451
BuildingSurface:Detailed,
    C_GuestRoom202_205_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom302_305_10129_0_10084,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom202_205, Ceiling - 1404.10 ft2, Surface Area: 130.4451
BuildingSurface:Detailed,
    F_GuestRoom302_305_10129_0_10084,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom202_205_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom202_205, Partition - 243.02 ft2 (GuestRoom206_208), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom202_205_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom206_208_10130_0_10085,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom202_205, Partition - 243.02 ft2 (GuestRoom206_208), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom206_208_10130_0_10085,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom202_205_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom202_205, Wall - 468.00 ft2 - 180.0°, Surface Area: 468.00ft2
BuildingSurface:Detailed,
    W_GuestRoom202_205_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom206_208, Ceiling - 1134.08 ft2, Surface Area: 105.3595
BuildingSurface:Detailed,
    C_GuestRoom206_208_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom306_308_10136_0_10086,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom206_208, Ceiling - 1134.08 ft2, Surface Area: 105.3595
BuildingSurface:Detailed,
    F_GuestRoom306_308_10136_0_10086,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom206_208_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom206_208, Partition - 243.02 ft2 (GuestRoom209_212), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom206_208_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom209_212_10137_0_10087,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom206_208, Partition - 243.02 ft2 (GuestRoom209_212), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom209_212_10137_0_10087,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom206_208_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom206_208, Wall - 378.00 ft2 - 180.0°, Surface Area: 378.00ft2
BuildingSurface:Detailed,
    W_GuestRoom206_208_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom209_212, Ceiling - 1404.10 ft2, Surface Area: 130.4451
BuildingSurface:Detailed,
    C_GuestRoom209_212_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom309_312_10144_0_10088,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom209_212, Ceiling - 1404.10 ft2, Surface Area: 130.4451
BuildingSurface:Detailed,
    F_GuestRoom309_312_10144_0_10088,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom209_212_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom209_212, Partition - 243.02 ft2 (GuestRoom213), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom209_212_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom213_10145_0_10089,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom209_212, Partition - 243.02 ft2 (GuestRoom213), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom213_10145_0_10089,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom209_212_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom209_212, Wall - 468.00 ft2 - 180.0°, Surface Area: 468.00ft2
BuildingSurface:Detailed,
    W_GuestRoom209_212_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom213, Ceiling - 351.02 ft2, Surface Area: 32.6113
BuildingSurface:Detailed,
    C_GuestRoom213_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom313_10149_0_10090,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom213, Ceiling - 351.02 ft2, Surface Area: 32.6113
BuildingSurface:Detailed,
    F_GuestRoom313_10149_0_10090,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom313,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom213_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom213, Wall - 117.00 ft2 - 180.0°, Surface Area: 117.00ft2
BuildingSurface:Detailed,
    W_GuestRoom213_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom213,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom214, Ceiling - 351.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    C_GuestRoom214_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom314_10154_0_10091,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom214, Ceiling - 351.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    F_GuestRoom314_10154_0_10091,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom214_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom214, Wall - 117.00 ft2 - 0.0°, Surface Area: 117.00ft2
BuildingSurface:Detailed,
    W_GuestRoom214_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom214,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom214, Partition - 243.00 ft2 (GuestRoom215_218), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom214_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom215_218_10156_0_10092,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom214, Partition - 243.00 ft2 (GuestRoom215_218), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom215_218_10156_0_10092,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom214_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom215_218, Ceiling - 1404.00 ft2, Surface Area: 130.4359
BuildingSurface:Detailed,
    C_GuestRoom215_218_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom315_318_10161_0_10093,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom215_218, Ceiling - 1404.00 ft2, Surface Area: 130.4359
BuildingSurface:Detailed,
    F_GuestRoom315_318_10161_0_10093,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom215_218_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom215_218, Wall - 468.00 ft2 - 0.0°, Surface Area: 468.00ft2
BuildingSurface:Detailed,
    W_GuestRoom215_218_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom215_218, Partition - 243.00 ft2 (GuestRoom219), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom215_218_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom219_10163_0_10094,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom215_218, Partition - 243.00 ft2 (GuestRoom219), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom219_10163_0_10094,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom215_218_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, ElevatorCoreFlr2, Ceiling - 162.00 ft2, Surface Area: 15.0503
BuildingSurface:Detailed,
    C_ElevatorCoreFlr2_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_ElevatorCoreFlr3_10166_0_10095,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.69988442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    26.87108442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, ElevatorCoreFlr2, Ceiling - 162.00 ft2, Surface Area: 15.0503
BuildingSurface:Detailed,
    F_ElevatorCoreFlr3_10166_0_10095,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_ElevatorCoreFlr2_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    26.87108442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    26.87108442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, ElevatorCoreFlr2, Partition - 243.00 ft2 (GuestRoom219), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom219_10167_0_10096,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    28.6998844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, ElevatorCoreFlr2, Partition - 243.00 ft2 (GuestRoom219), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom219_10167_0_10096,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr2_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    28.6998844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, ElevatorCoreFlr2, Wall - 54.00 ft2 - 0.0°, Surface Area: 54.00ft2
BuildingSurface:Detailed,
    W_ElevatorCoreFlr2_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    26.8710844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    26.8710844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom219, Ceiling - 351.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    C_GuestRoom219_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom319_10171_0_10097,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom219, Ceiling - 351.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    F_GuestRoom319_10171_0_10097,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom319,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom219_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.69988442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom219, Wall - 117.00 ft2 - 0.0°, Surface Area: 117.00ft2
BuildingSurface:Detailed,
    W_GuestRoom219_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom219,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    28.6998844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom220_223, Ceiling - 1404.00 ft2, Surface Area: 130.4359
BuildingSurface:Detailed,
    C_GuestRoom220_223_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom320_323_10177_0_10098,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    23.82308442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    23.82308442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom220_223, Ceiling - 1404.00 ft2, Surface Area: 130.4359
BuildingSurface:Detailed,
    F_GuestRoom320_323_10177_0_10098,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom220_223_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    23.82308442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom220_223, Wall - 468.00 ft2 - 0.0°, Surface Area: 468.00ft2
BuildingSurface:Detailed,
    W_GuestRoom220_223_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    23.8230844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom220_223, Partition - 243.00 ft2 (GuestRoom224), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom220_223_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom224_10179_0_10099,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom220_223, Partition - 243.00 ft2 (GuestRoom224), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom224_10179_0_10099,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom220_223_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom224, Ceiling - 351.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    C_GuestRoom224_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom324_10182_0_10100,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom224, Ceiling - 351.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    F_GuestRoom324_10182_0_10100,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom324,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom224_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom224, Wall - 117.00 ft2 - 0.0°, Surface Area: 117.00ft2
BuildingSurface:Detailed,
    W_GuestRoom224_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom224,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom224, Partition - 243.00 ft2 (FrontStorageFlr2), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom224_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr2_10184_0_10101,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, GuestRoom224, Partition - 243.00 ft2 (FrontStorageFlr2), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_FrontStorageFlr2_10184_0_10101,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom224_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, FrontStorageFlr2, Ceiling - 135.00 ft2, Surface Area: 12.5419
BuildingSurface:Detailed,
    C_FrontStorageFlr2_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStorageFlr3_10187_0_10102,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    2.48708442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, FrontStorageFlr2, Ceiling - 135.00 ft2, Surface Area: 12.5419
BuildingSurface:Detailed,
    F_FrontStorageFlr3_10187_0_10102,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStorageFlr2_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    2.48708442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    2.48708442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, FrontStorageFlr2, Wall - 45.00 ft2 - 0.0°, Surface Area: 45.00ft2
BuildingSurface:Detailed,
    W_FrontStorageFlr2_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.487084424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, FrontStorageFlr2, Partition - 243.00 ft2 (FrontStairsFlr2), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_FrontStorageFlr2_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr2_10189_0_10103,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.487084424,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, FrontStorageFlr2, Partition - 243.00 ft2 (FrontStairsFlr2), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_FrontStairsFlr2_10189_0_10103,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr2_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    2.487084424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, FrontStairsFlr2, Ceiling - 216.00 ft2, Surface Area: 20.0671
BuildingSurface:Detailed,
    C_FrontStairsFlr2_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStairsFlr3_10192_0_10104,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    2.48708442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    2.48708442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, FrontStairsFlr2, Ceiling - 216.00 ft2, Surface Area: 20.0671
BuildingSurface:Detailed,
    F_FrontStairsFlr3_10192_0_10104,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStairsFlr2_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0.04868442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    2.48708442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, FrontStairsFlr2, Wall - 72.00 ft2 - 0.0°, Surface Area: 72.00ft2
BuildingSurface:Detailed,
    W_FrontStairsFlr2_3_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! SecondFloor, FrontStairsFlr2, Wall - 243.00 ft2 - 270.0°, Surface Area: 243.00ft2
BuildingSurface:Detailed,
    W_FrontStairsFlr2_4_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

! ThirdFloor, RearStairsFlr3, Ceiling - 216.05 ft2, Surface Area: 20.0719
BuildingSurface:Detailed,
    C_RearStairsFlr3_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStairsFlr4_10196_0_10105,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    54.91326842,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, RearStairsFlr3, Ceiling - 216.05 ft2, Surface Area: 20.0719
BuildingSurface:Detailed,
    F_RearStairsFlr4_10196_0_10105,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStairsFlr4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStairsFlr3_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    54.91326842,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, RearStairsFlr3, Wall - 243.00 ft2 - 90.0°, Surface Area: 243.00ft2
BuildingSurface:Detailed,
    W_RearStairsFlr3_2_0_0,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, RearStairsFlr3, Wall - 72.02 ft2 - 0.0°, Surface Area: 72.02ft2
BuildingSurface:Detailed,
    W_RearStairsFlr3_3_0_0,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, RearStairsFlr3, Partition - 243.00 ft2 (GuestRoom314), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_RearStairsFlr3_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom314_10197_0_10106,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, RearStairsFlr3, Partition - 243.00 ft2 (GuestRoom314), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom314_10197_0_10106,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr3_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, RearStairsFlr3, Partition - 72.02 ft2 (CorridorFlr3), Surface Area: 6.6906
BuildingSurface:Detailed,
    P_RearStairsFlr3_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_10198_0_10107,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.91326842,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, RearStairsFlr3, Partition - 72.02 ft2 (CorridorFlr3), Surface Area: 6.6906
BuildingSurface:Detailed,
    P_CorridorFlr3_10198_0_10107,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr3_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    54.91326842,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Ceiling - 1350.01 ft2, Surface Area: 125.4202
BuildingSurface:Detailed,
    C_CorridorFlr3_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_CorridorFlr4_10200_0_10108,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.04868442,              !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    54.91326842,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    26.87108442,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392,                  !- Vertex 4 Z-coordinate {m}
    26.87108442,             !- Vertex 5 X-coordinate {m}
    18.33742922,             !- Vertex 5 Y-coordinate {m}
    8.8392,                  !- Vertex 5 Z-coordinate {m}
    23.82308442,             !- Vertex 6 X-coordinate {m}
    18.33742922,             !- Vertex 6 Y-coordinate {m}
    8.8392,                  !- Vertex 6 Z-coordinate {m}
    23.82308442,             !- Vertex 7 X-coordinate {m}
    10.10782922,             !- Vertex 7 Y-coordinate {m}
    8.8392,                  !- Vertex 7 Z-coordinate {m}
    0.04868442,              !- Vertex 8 X-coordinate {m}
    10.10782922,             !- Vertex 8 Y-coordinate {m}
    8.8392;                  !- Vertex 8 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Ceiling - 1350.01 ft2, Surface Area: 125.4202
BuildingSurface:Detailed,
    F_CorridorFlr4_10200_0_10108,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr3_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    0.04868442,              !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    23.82308442,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392,                  !- Vertex 4 Z-coordinate {m}
    23.82308442,             !- Vertex 5 X-coordinate {m}
    18.33742922,             !- Vertex 5 Y-coordinate {m}
    8.8392,                  !- Vertex 5 Z-coordinate {m}
    26.87108442,             !- Vertex 6 X-coordinate {m}
    18.33742922,             !- Vertex 6 Y-coordinate {m}
    8.8392,                  !- Vertex 6 Z-coordinate {m}
    26.87108442,             !- Vertex 7 X-coordinate {m}
    10.10782922,             !- Vertex 7 Y-coordinate {m}
    8.8392,                  !- Vertex 7 Z-coordinate {m}
    54.91326842,             !- Vertex 8 X-coordinate {m}
    10.10782922,             !- Vertex 8 Y-coordinate {m}
    8.8392;                  !- Vertex 8 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Wall - 54.00 ft2 - 90.0°, Surface Area: 54.00ft2
BuildingSurface:Detailed,
    W_CorridorFlr3_2_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 117.00 ft2 (GuestRoom314), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_CorridorFlr3_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom314_10202_0_10109,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 117.00 ft2 (GuestRoom314), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_GuestRoom314_10202_0_10109,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 468.00 ft2 (GuestRoom315_318), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_CorridorFlr3_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom315_318_10203_0_10110,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 468.00 ft2 (GuestRoom315_318), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_GuestRoom315_318_10203_0_10110,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 117.00 ft2 (GuestRoom319), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_CorridorFlr3_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom319_10204_0_10111,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.69988442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 117.00 ft2 (GuestRoom319), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_GuestRoom319_10204_0_10111,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom319,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 54.00 ft2 (ElevatorCoreFlr3), Surface Area: 5.0168
BuildingSurface:Detailed,
    P_CorridorFlr3_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr3_10205_0_10112,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    26.87108442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    26.87108442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 54.00 ft2 (ElevatorCoreFlr3), Surface Area: 5.0168
BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_10205_0_10112,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.69988442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    26.87108442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 243.00 ft2 (ElevatorCoreFlr3), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_CorridorFlr3_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr3_10206_0_10113,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    26.8710844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    26.8710844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    26.8710844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 243.00 ft2 (ElevatorCoreFlr3), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_10206_0_10113,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    26.8710844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    26.8710844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    26.8710844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Wall - 90.00 ft2 - 0.0°, Surface Area: 90.00ft2
BuildingSurface:Detailed,
    W_CorridorFlr3_9_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    23.8230844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    26.8710844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 243.00 ft2 (GuestRoom320_323), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_CorridorFlr3_10_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom320_323_10207_0_10114,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    23.8230844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    23.8230844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 243.00 ft2 (GuestRoom320_323), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom320_323_10207_0_10114,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_10_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    23.8230844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    23.8230844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 468.00 ft2 (GuestRoom320_323), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_CorridorFlr3_11_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom320_323_10208_0_10115,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    23.82308442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 468.00 ft2 (GuestRoom320_323), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_GuestRoom320_323_10208_0_10115,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    23.82308442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    23.82308442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 117.00 ft2 (GuestRoom324), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_CorridorFlr3_12_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom324_10209_0_10116,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 117.00 ft2 (GuestRoom324), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_GuestRoom324_10209_0_10116,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom324,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 45.00 ft2 (FrontStorageFlr3), Surface Area: 4.1806
BuildingSurface:Detailed,
    P_CorridorFlr3_13_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr3_10210_0_10117,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    2.48708442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    2.48708442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 45.00 ft2 (FrontStorageFlr3), Surface Area: 4.1806
BuildingSurface:Detailed,
    P_FrontStorageFlr3_10210_0_10117,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    2.48708442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 72.00 ft2 (FrontStairsFlr3), Surface Area: 6.6890
BuildingSurface:Detailed,
    P_CorridorFlr3_14_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr3_10211_0_10118,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0.04868442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    2.48708442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 72.00 ft2 (FrontStairsFlr3), Surface Area: 6.6890
BuildingSurface:Detailed,
    P_FrontStairsFlr3_10211_0_10118,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_14_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    2.48708442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    2.48708442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Wall - 54.00 ft2 - 270.0°, Surface Area: 54.00ft2
BuildingSurface:Detailed,
    W_CorridorFlr3_15_0_0,   !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 117.00 ft2 (GuestRoom301), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_CorridorFlr3_16_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom301_10212_0_10119,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,              !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 117.00 ft2 (GuestRoom301), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_GuestRoom301_10212_0_10119,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom301,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_16_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0.04868442,              !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 468.00 ft2 (GuestRoom302_305), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_CorridorFlr3_17_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom302_305_10213_0_10120,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 468.00 ft2 (GuestRoom302_305), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_GuestRoom302_305_10213_0_10120,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 378.00 ft2 (GuestRoom306_308), Surface Area: 35.1173
BuildingSurface:Detailed,
    P_CorridorFlr3_18_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom306_308_10214_0_10121,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 378.00 ft2 (GuestRoom306_308), Surface Area: 35.1173
BuildingSurface:Detailed,
    P_GuestRoom306_308_10214_0_10121,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 468.00 ft2 (GuestRoom309_312), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_CorridorFlr3_19_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom309_312_10215_0_10122,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 468.00 ft2 (GuestRoom309_312), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_GuestRoom309_312_10215_0_10122,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 117.00 ft2 (GuestRoom313), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_CorridorFlr3_20_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom313_10216_0_10123,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 117.00 ft2 (GuestRoom313), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_GuestRoom313_10216_0_10123,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom313,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_20_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 72.02 ft2 (RearStorageFlr3), Surface Area: 6.6906
BuildingSurface:Detailed,
    P_CorridorFlr3_21_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr3_10217_0_10124,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.91326842,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, CorridorFlr3, Partition - 72.02 ft2 (RearStorageFlr3), Surface Area: 6.6906
BuildingSurface:Detailed,
    P_RearStorageFlr3_10217_0_10124,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    54.91326842,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, RearStorageFlr3, Ceiling - 216.07 ft2, Surface Area: 20.0733
BuildingSurface:Detailed,
    C_RearStorageFlr3_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStorageFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStorageFlr4_10219_0_10125,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    54.91326842,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, RearStorageFlr3, Ceiling - 216.07 ft2, Surface Area: 20.0733
BuildingSurface:Detailed,
    F_RearStorageFlr4_10219_0_10125,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStorageFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStorageFlr3_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    54.91326842,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, RearStorageFlr3, Wall - 243.02 ft2 - 90.0°, Surface Area: 243.02ft2
BuildingSurface:Detailed,
    W_RearStorageFlr3_2_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStorageFlr3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, RearStorageFlr3, Partition - 243.02 ft2 (GuestRoom313), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_RearStorageFlr3_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom313_10221_0_10126,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, RearStorageFlr3, Partition - 243.02 ft2 (GuestRoom313), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom313_10221_0_10126,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom313,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr3_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, RearStorageFlr3, Wall - 72.02 ft2 - 180.0°, Surface Area: 72.02ft2
BuildingSurface:Detailed,
    W_RearStorageFlr3_5_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStorageFlr3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom301, Ceiling - 351.02 ft2, Surface Area: 32.6113
BuildingSurface:Detailed,
    C_GuestRoom301_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom301,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom401_10223_0_10127,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,              !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom301, Ceiling - 351.02 ft2, Surface Area: 32.6113
BuildingSurface:Detailed,
    F_GuestRoom401_10223_0_10127,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom401,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom301_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    0.04868442,              !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom301, Partition - 243.02 ft2 (GuestRoom302_305), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom301_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom301,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom302_305_10224_0_10128,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom301, Partition - 243.02 ft2 (GuestRoom302_305), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom302_305_10224_0_10128,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom301_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom301, Wall - 243.02 ft2 - 270.0°, Surface Area: 243.02ft2
BuildingSurface:Detailed,
    W_GuestRoom301_4_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom301,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom301, Wall - 117.00 ft2 - 180.0°, Surface Area: 117.00ft2
BuildingSurface:Detailed,
    W_GuestRoom301_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom301,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom302_305, Ceiling - 1404.10 ft2, Surface Area: 130.4451
BuildingSurface:Detailed,
    C_GuestRoom302_305_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom402_405_10227_0_10129,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom302_305, Ceiling - 1404.10 ft2, Surface Area: 130.4451
BuildingSurface:Detailed,
    F_GuestRoom402_405_10227_0_10129,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom402_405,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom302_305_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom302_305, Partition - 243.02 ft2 (GuestRoom306_308), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom302_305_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom306_308_10228_0_10130,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom302_305, Partition - 243.02 ft2 (GuestRoom306_308), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom306_308_10228_0_10130,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom302_305_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom302_305, Wall - 468.00 ft2 - 180.0°, Surface Area: 468.00ft2
BuildingSurface:Detailed,
    W_GuestRoom302_305_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom306_308, Ceiling - 1134.08 ft2, Surface Area: 105.3595
BuildingSurface:Detailed,
    C_GuestRoom306_308_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom406_408_10232_0_10131,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom306_308, Ceiling - 1134.08 ft2, Surface Area: 105.3595
BuildingSurface:Detailed,
    F_GuestRoom406_408_10232_0_10131,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom406_408,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom306_308_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom306_308, Partition - 243.02 ft2 (GuestRoom309_312), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom306_308_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom309_312_10233_0_10132,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom306_308, Partition - 243.02 ft2 (GuestRoom309_312), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom309_312_10233_0_10132,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom306_308_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom306_308, Wall - 378.00 ft2 - 180.0°, Surface Area: 378.00ft2
BuildingSurface:Detailed,
    W_GuestRoom306_308_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom309_312, Ceiling - 1404.10 ft2, Surface Area: 130.4451
BuildingSurface:Detailed,
    C_GuestRoom309_312_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom409_412_10237_0_10133,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom309_312, Ceiling - 1404.10 ft2, Surface Area: 130.4451
BuildingSurface:Detailed,
    F_GuestRoom409_412_10237_0_10133,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom409_412,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom309_312_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom309_312, Partition - 243.02 ft2 (GuestRoom313), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom309_312_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom313_10238_0_10134,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom309_312, Partition - 243.02 ft2 (GuestRoom313), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom313_10238_0_10134,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom313,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom309_312_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom309_312, Wall - 468.00 ft2 - 180.0°, Surface Area: 468.00ft2
BuildingSurface:Detailed,
    W_GuestRoom309_312_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom313, Ceiling - 351.02 ft2, Surface Area: 32.6113
BuildingSurface:Detailed,
    C_GuestRoom313_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom313,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom413_10242_0_10135,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom313, Ceiling - 351.02 ft2, Surface Area: 32.6113
BuildingSurface:Detailed,
    F_GuestRoom413_10242_0_10135,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom413,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom313_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom313, Wall - 117.00 ft2 - 180.0°, Surface Area: 117.00ft2
BuildingSurface:Detailed,
    W_GuestRoom313_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom313,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom314, Ceiling - 351.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    C_GuestRoom314_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom414_10247_0_10136,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom314, Ceiling - 351.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    F_GuestRoom414_10247_0_10136,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom414,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom314_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom314, Wall - 117.00 ft2 - 0.0°, Surface Area: 117.00ft2
BuildingSurface:Detailed,
    W_GuestRoom314_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom314,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom314, Partition - 243.00 ft2 (GuestRoom315_318), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom314_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom315_318_10249_0_10137,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom314, Partition - 243.00 ft2 (GuestRoom315_318), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom315_318_10249_0_10137,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom314_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom315_318, Ceiling - 1404.00 ft2, Surface Area: 130.4359
BuildingSurface:Detailed,
    C_GuestRoom315_318_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom415_418_10252_0_10138,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom315_318, Ceiling - 1404.00 ft2, Surface Area: 130.4359
BuildingSurface:Detailed,
    F_GuestRoom415_418_10252_0_10138,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom415_418,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom315_318_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom315_318, Wall - 468.00 ft2 - 0.0°, Surface Area: 468.00ft2
BuildingSurface:Detailed,
    W_GuestRoom315_318_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom315_318, Partition - 243.00 ft2 (GuestRoom319), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom315_318_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom319_10254_0_10139,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom315_318, Partition - 243.00 ft2 (GuestRoom319), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom319_10254_0_10139,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom319,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom315_318_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, ElevatorCoreFlr3, Ceiling - 162.00 ft2, Surface Area: 15.0503
BuildingSurface:Detailed,
    C_ElevatorCoreFlr3_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_ElevatorCoreFlr4_10257_0_10140,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    28.69988442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    26.87108442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, ElevatorCoreFlr3, Ceiling - 162.00 ft2, Surface Area: 15.0503
BuildingSurface:Detailed,
    F_ElevatorCoreFlr4_10257_0_10140,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_ElevatorCoreFlr3_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    26.87108442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    26.87108442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, ElevatorCoreFlr3, Partition - 243.00 ft2 (GuestRoom319), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom319_10258_0_10141,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.6998844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, ElevatorCoreFlr3, Partition - 243.00 ft2 (GuestRoom319), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom319_10258_0_10141,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom319,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr3_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.6998844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, ElevatorCoreFlr3, Wall - 54.00 ft2 - 0.0°, Surface Area: 54.00ft2
BuildingSurface:Detailed,
    W_ElevatorCoreFlr3_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    26.8710844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    26.8710844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom319, Ceiling - 351.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    C_GuestRoom319_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom319,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom419_10262_0_10142,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom319, Ceiling - 351.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    F_GuestRoom419_10262_0_10142,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom419,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom319_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    28.69988442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom319, Wall - 117.00 ft2 - 0.0°, Surface Area: 117.00ft2
BuildingSurface:Detailed,
    W_GuestRoom319_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom319,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.6998844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom320_323, Ceiling - 1404.00 ft2, Surface Area: 130.4359
BuildingSurface:Detailed,
    C_GuestRoom320_323_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom420_423_10267_0_10143,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    23.82308442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    23.82308442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom320_323, Ceiling - 1404.00 ft2, Surface Area: 130.4359
BuildingSurface:Detailed,
    F_GuestRoom420_423_10267_0_10143,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom420_423,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom320_323_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    23.82308442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom320_323, Wall - 468.00 ft2 - 0.0°, Surface Area: 468.00ft2
BuildingSurface:Detailed,
    W_GuestRoom320_323_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    23.8230844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom320_323, Partition - 243.00 ft2 (GuestRoom324), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom320_323_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom324_10269_0_10144,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom320_323, Partition - 243.00 ft2 (GuestRoom324), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom324_10269_0_10144,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom324,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom320_323_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom324, Ceiling - 351.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    C_GuestRoom324_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom324,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom424_10272_0_10145,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom324, Ceiling - 351.00 ft2, Surface Area: 32.6090
BuildingSurface:Detailed,
    F_GuestRoom424_10272_0_10145,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom424,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom324_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom324, Wall - 117.00 ft2 - 0.0°, Surface Area: 117.00ft2
BuildingSurface:Detailed,
    W_GuestRoom324_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom324,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom324, Partition - 243.00 ft2 (FrontStorageFlr3), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom324_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom324,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr3_10274_0_10146,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, GuestRoom324, Partition - 243.00 ft2 (FrontStorageFlr3), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_FrontStorageFlr3_10274_0_10146,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom324_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, FrontStorageFlr3, Ceiling - 135.00 ft2, Surface Area: 12.5419
BuildingSurface:Detailed,
    C_FrontStorageFlr3_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStorageFlr4_10277_0_10147,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    2.48708442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, FrontStorageFlr3, Ceiling - 135.00 ft2, Surface Area: 12.5419
BuildingSurface:Detailed,
    F_FrontStorageFlr4_10277_0_10147,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStorageFlr3_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    2.48708442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    2.48708442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, FrontStorageFlr3, Wall - 45.00 ft2 - 0.0°, Surface Area: 45.00ft2
BuildingSurface:Detailed,
    W_FrontStorageFlr3_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    2.487084424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, FrontStorageFlr3, Partition - 243.00 ft2 (FrontStairsFlr3), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_FrontStorageFlr3_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr3_10279_0_10148,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    2.487084424,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, FrontStorageFlr3, Partition - 243.00 ft2 (FrontStairsFlr3), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_FrontStairsFlr3_10279_0_10148,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr3_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    2.487084424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, FrontStairsFlr3, Ceiling - 216.00 ft2, Surface Area: 20.0671
BuildingSurface:Detailed,
    C_FrontStairsFlr3_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStairsFlr4_10282_0_10149,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    2.48708442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    2.48708442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, FrontStairsFlr3, Ceiling - 216.00 ft2, Surface Area: 20.0671
BuildingSurface:Detailed,
    F_FrontStairsFlr4_10282_0_10149,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStairsFlr3_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    0.04868442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    2.48708442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, FrontStairsFlr3, Wall - 72.00 ft2 - 0.0°, Surface Area: 72.00ft2
BuildingSurface:Detailed,
    W_FrontStairsFlr3_3_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! ThirdFloor, FrontStairsFlr3, Wall - 243.00 ft2 - 270.0°, Surface Area: 243.00ft2
BuildingSurface:Detailed,
    W_FrontStairsFlr3_4_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

! FourthFloor, RearStairsFlr4, Roof - 216.05 ft2, Surface Area: 216.05ft2
BuildingSurface:Detailed,
    R_RearStairsFlr4_1_0_0,  !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    RearStairsFlr4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, RearStairsFlr4, Wall - 243.00 ft2 - 90.0°, Surface Area: 243.00ft2
BuildingSurface:Detailed,
    W_RearStairsFlr4_2_0_0,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStairsFlr4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, RearStairsFlr4, Wall - 72.02 ft2 - 0.0°, Surface Area: 72.02ft2
BuildingSurface:Detailed,
    W_RearStairsFlr4_3_0_0,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStairsFlr4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, RearStairsFlr4, Partition - 243.00 ft2 (GuestRoom414), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_RearStairsFlr4_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom414_10286_0_10150,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, RearStairsFlr4, Partition - 243.00 ft2 (GuestRoom414), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom414_10286_0_10150,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom414,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr4_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, RearStairsFlr4, Partition - 72.02 ft2 (CorridorFlr4), Surface Area: 6.6906
BuildingSurface:Detailed,
    P_RearStairsFlr4_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_10287_0_10151,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    54.91326842,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, RearStairsFlr4, Partition - 72.02 ft2 (CorridorFlr4), Surface Area: 6.6906
BuildingSurface:Detailed,
    P_CorridorFlr4_10287_0_10151,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr4_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    54.91326842,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Roof - 1350.01 ft2, Surface Area: 1350.01ft2
BuildingSurface:Detailed,
    R_CorridorFlr4_1_0_0,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    26.8710844241,           !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824,                 !- Vertex 4 Z-coordinate {m}
    26.8710844241,           !- Vertex 5 X-coordinate {m}
    18.3374292198,           !- Vertex 5 Y-coordinate {m}
    11.5824,                 !- Vertex 5 Z-coordinate {m}
    23.8230844241,           !- Vertex 6 X-coordinate {m}
    18.3374292198,           !- Vertex 6 Y-coordinate {m}
    11.5824,                 !- Vertex 6 Z-coordinate {m}
    23.8230844241,           !- Vertex 7 X-coordinate {m}
    10.1078292198,           !- Vertex 7 Y-coordinate {m}
    11.5824,                 !- Vertex 7 Z-coordinate {m}
    0.048684424,             !- Vertex 8 X-coordinate {m}
    10.1078292198,           !- Vertex 8 Y-coordinate {m}
    11.5824;                 !- Vertex 8 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Wall - 54.00 ft2 - 90.0°, Surface Area: 54.00ft2
BuildingSurface:Detailed,
    W_CorridorFlr4_2_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 117.00 ft2 (GuestRoom414), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_CorridorFlr4_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom414_10290_0_10152,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 117.00 ft2 (GuestRoom414), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_GuestRoom414_10290_0_10152,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom414,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 468.00 ft2 (GuestRoom415_418), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_CorridorFlr4_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom415_418_10291_0_10153,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 468.00 ft2 (GuestRoom415_418), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_GuestRoom415_418_10291_0_10153,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom415_418,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 117.00 ft2 (GuestRoom419), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_CorridorFlr4_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom419_10292_0_10154,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    28.69988442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 117.00 ft2 (GuestRoom419), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_GuestRoom419_10292_0_10154,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom419,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 54.00 ft2 (ElevatorCoreFlr4), Surface Area: 5.0168
BuildingSurface:Detailed,
    P_CorridorFlr4_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr4_10293_0_10155,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    26.87108442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    26.87108442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 54.00 ft2 (ElevatorCoreFlr4), Surface Area: 5.0168
BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_10293_0_10155,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    28.69988442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    26.87108442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 243.00 ft2 (ElevatorCoreFlr4), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_CorridorFlr4_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr4_10294_0_10156,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    26.8710844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    26.8710844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    26.8710844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 243.00 ft2 (ElevatorCoreFlr4), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_10294_0_10156,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    26.8710844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    26.8710844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    26.8710844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Wall - 90.00 ft2 - 0.0°, Surface Area: 90.00ft2
BuildingSurface:Detailed,
    W_CorridorFlr4_9_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    23.8230844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    26.8710844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 243.00 ft2 (GuestRoom420_423), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_CorridorFlr4_10_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom420_423_10295_0_10157,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    23.8230844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    23.8230844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 243.00 ft2 (GuestRoom420_423), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom420_423_10295_0_10157,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom420_423,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_10_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    23.8230844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    23.8230844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 468.00 ft2 (GuestRoom420_423), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_CorridorFlr4_11_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom420_423_10296_0_10158,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    23.82308442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 468.00 ft2 (GuestRoom420_423), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_GuestRoom420_423_10296_0_10158,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom420_423,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    23.82308442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    23.82308442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 117.00 ft2 (GuestRoom424), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_CorridorFlr4_12_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom424_10297_0_10159,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 117.00 ft2 (GuestRoom424), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_GuestRoom424_10297_0_10159,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom424,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 45.00 ft2 (FrontStorageFlr4), Surface Area: 4.1806
BuildingSurface:Detailed,
    P_CorridorFlr4_13_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr4_10298_0_10160,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    2.48708442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    2.48708442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 45.00 ft2 (FrontStorageFlr4), Surface Area: 4.1806
BuildingSurface:Detailed,
    P_FrontStorageFlr4_10298_0_10160,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    2.48708442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 72.00 ft2 (FrontStairsFlr4), Surface Area: 6.6890
BuildingSurface:Detailed,
    P_CorridorFlr4_14_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr4_10299_0_10161,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    0.04868442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    2.48708442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 72.00 ft2 (FrontStairsFlr4), Surface Area: 6.6890
BuildingSurface:Detailed,
    P_FrontStairsFlr4_10299_0_10161,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_14_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    2.48708442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    2.48708442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Wall - 54.00 ft2 - 270.0°, Surface Area: 54.00ft2
BuildingSurface:Detailed,
    W_CorridorFlr4_15_0_0,   !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 117.00 ft2 (GuestRoom401), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_CorridorFlr4_16_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom401_10300_0_10162,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,              !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 117.00 ft2 (GuestRoom401), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_GuestRoom401_10300_0_10162,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom401,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_16_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    0.04868442,              !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 468.00 ft2 (GuestRoom402_405), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_CorridorFlr4_17_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom402_405_10301_0_10163,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 468.00 ft2 (GuestRoom402_405), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_GuestRoom402_405_10301_0_10163,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom402_405,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 378.00 ft2 (GuestRoom406_408), Surface Area: 35.1173
BuildingSurface:Detailed,
    P_CorridorFlr4_18_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom406_408_10302_0_10164,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 378.00 ft2 (GuestRoom406_408), Surface Area: 35.1173
BuildingSurface:Detailed,
    P_GuestRoom406_408_10302_0_10164,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom406_408,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 468.00 ft2 (GuestRoom409_412), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_CorridorFlr4_19_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom409_412_10303_0_10165,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 468.00 ft2 (GuestRoom409_412), Surface Area: 43.4786
BuildingSurface:Detailed,
    P_GuestRoom409_412_10303_0_10165,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom409_412,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 117.00 ft2 (GuestRoom413), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_CorridorFlr4_20_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom413_10304_0_10166,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 117.00 ft2 (GuestRoom413), Surface Area: 10.8697
BuildingSurface:Detailed,
    P_GuestRoom413_10304_0_10166,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom413,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_20_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 72.02 ft2 (RearStorageFlr4), Surface Area: 6.6906
BuildingSurface:Detailed,
    P_CorridorFlr4_21_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr4_10305_0_10167,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    54.91326842,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, CorridorFlr4, Partition - 72.02 ft2 (RearStorageFlr4), Surface Area: 6.6906
BuildingSurface:Detailed,
    P_RearStorageFlr4_10305_0_10167,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    54.91326842,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, RearStorageFlr4, Roof - 216.07 ft2, Surface Area: 216.07ft2
BuildingSurface:Detailed,
    R_RearStorageFlr4_1_0_0, !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    RearStorageFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, RearStorageFlr4, Wall - 243.02 ft2 - 90.0°, Surface Area: 243.02ft2
BuildingSurface:Detailed,
    W_RearStorageFlr4_2_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStorageFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
