    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, RearStorageFlr4, Partition - 243.02 ft2 (GuestRoom413), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_RearStorageFlr4_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom413_10308_0_10168,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, RearStorageFlr4, Partition - 243.02 ft2 (GuestRoom413), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom413_10308_0_10168,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom413,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr4_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, RearStorageFlr4, Wall - 72.02 ft2 - 180.0°, Surface Area: 72.02ft2
BuildingSurface:Detailed,
    W_RearStorageFlr4_5_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStorageFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom401, Roof - 351.02 ft2, Surface Area: 351.02ft2
BuildingSurface:Detailed,
    R_GuestRoom401_1_0_0,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom401,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom401, Partition - 243.02 ft2 (GuestRoom402_405), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom401_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom401,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom402_405_10310_0_10169,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom401, Partition - 243.02 ft2 (GuestRoom402_405), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom402_405_10310_0_10169,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom402_405,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom401_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom401, Wall - 243.02 ft2 - 270.0°, Surface Area: 243.02ft2
BuildingSurface:Detailed,
    W_GuestRoom401_4_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom401,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom401, Wall - 117.00 ft2 - 180.0°, Surface Area: 117.00ft2
BuildingSurface:Detailed,
    W_GuestRoom401_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom401,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom402_405, Roof - 1404.10 ft2, Surface Area: 1404.10ft2
BuildingSurface:Detailed,
    R_GuestRoom402_405_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom402_405,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom402_405, Partition - 243.02 ft2 (GuestRoom406_408), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom402_405_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom402_405,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom406_408_10313_0_10170,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom402_405, Partition - 243.02 ft2 (GuestRoom406_408), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom406_408_10313_0_10170,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom406_408,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom402_405_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom402_405, Wall - 468.00 ft2 - 180.0°, Surface Area: 468.00ft2
BuildingSurface:Detailed,
    W_GuestRoom402_405_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom402_405,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom406_408, Roof - 1134.08 ft2, Surface Area: 1134.08ft2
BuildingSurface:Detailed,
    R_GuestRoom406_408_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom406_408,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom406_408, Partition - 243.02 ft2 (GuestRoom409_412), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom406_408_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom406_408,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom409_412_10317_0_10171,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom406_408, Partition - 243.02 ft2 (GuestRoom409_412), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom409_412_10317_0_10171,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom409_412,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom406_408_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom406_408, Wall - 378.00 ft2 - 180.0°, Surface Area: 378.00ft2
BuildingSurface:Detailed,
    W_GuestRoom406_408_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom406_408,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom409_412, Roof - 1404.10 ft2, Surface Area: 1404.10ft2
BuildingSurface:Detailed,
    R_GuestRoom409_412_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom409_412,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom409_412, Partition - 243.02 ft2 (GuestRoom413), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom409_412_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom409_412,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom413_10321_0_10172,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom409_412, Partition - 243.02 ft2 (GuestRoom413), Surface Area: 22.5770
BuildingSurface:Detailed,
    P_GuestRoom413_10321_0_10172,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom413,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom409_412_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom409_412, Wall - 468.00 ft2 - 180.0°, Surface Area: 468.00ft2
BuildingSurface:Detailed,
    W_GuestRoom409_412_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom409_412,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom413, Roof - 351.02 ft2, Surface Area: 351.02ft2
BuildingSurface:Detailed,
    R_GuestRoom413_1_0_0,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom413,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom413, Wall - 117.00 ft2 - 180.0°, Surface Area: 117.00ft2
BuildingSurface:Detailed,
    W_GuestRoom413_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom413,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom414, Roof - 351.00 ft2, Surface Area: 351.00ft2
BuildingSurface:Detailed,
    R_GuestRoom414_1_0_0,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom414,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom414, Wall - 117.00 ft2 - 0.0°, Surface Area: 117.00ft2
BuildingSurface:Detailed,
    W_GuestRoom414_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom414,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom414, Partition - 243.00 ft2 (GuestRoom415_418), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom414_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom414,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom415_418_10330_0_10173,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom414, Partition - 243.00 ft2 (GuestRoom415_418), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom415_418_10330_0_10173,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom415_418,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom414_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom415_418, Roof - 1404.00 ft2, Surface Area: 1404.00ft2
BuildingSurface:Detailed,
    R_GuestRoom415_418_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom415_418,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom415_418, Wall - 468.00 ft2 - 0.0°, Surface Area: 468.00ft2
BuildingSurface:Detailed,
    W_GuestRoom415_418_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom415_418,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom415_418, Partition - 243.00 ft2 (GuestRoom419), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom415_418_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom415_418,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom419_10334_0_10174,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom415_418, Partition - 243.00 ft2 (GuestRoom419), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom419_10334_0_10174,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom419,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom415_418_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, ElevatorCoreFlr4, Roof - 162.00 ft2, Surface Area: 162.00ft2
BuildingSurface:Detailed,
    R_ElevatorCoreFlr4_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    28.6998844241,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    26.8710844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, ElevatorCoreFlr4, Partition - 243.00 ft2 (GuestRoom419), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom419_10337_0_10175,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    28.6998844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, ElevatorCoreFlr4, Partition - 243.00 ft2 (GuestRoom419), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom419_10337_0_10175,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom419,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr4_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    28.6998844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, ElevatorCoreFlr4, Wall - 54.00 ft2 - 0.0°, Surface Area: 54.00ft2
BuildingSurface:Detailed,
    W_ElevatorCoreFlr4_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    26.8710844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    26.8710844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom419, Roof - 351.00 ft2, Surface Area: 351.00ft2
BuildingSurface:Detailed,
    R_GuestRoom419_1_0_0,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom419,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom419, Wall - 117.00 ft2 - 0.0°, Surface Area: 117.00ft2
BuildingSurface:Detailed,
    W_GuestRoom419_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom419,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    28.6998844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom420_423, Roof - 1404.00 ft2, Surface Area: 1404.00ft2
BuildingSurface:Detailed,
    R_GuestRoom420_423_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom420_423,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    23.8230844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom420_423, Wall - 468.00 ft2 - 0.0°, Surface Area: 468.00ft2
BuildingSurface:Detailed,
    W_GuestRoom420_423_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom420_423,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    23.8230844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom420_423, Partition - 243.00 ft2 (GuestRoom424), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom420_423_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom420_423,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom424_10346_0_10176,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom420_423, Partition - 243.00 ft2 (GuestRoom424), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom424_10346_0_10176,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom424,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom420_423_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom424, Roof - 351.00 ft2, Surface Area: 351.00ft2
BuildingSurface:Detailed,
    R_GuestRoom424_1_0_0,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom424,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom424, Wall - 117.00 ft2 - 0.0°, Surface Area: 117.00ft2
BuildingSurface:Detailed,
    W_GuestRoom424_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom424,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom424, Partition - 243.00 ft2 (FrontStorageFlr4), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_GuestRoom424_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom424,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr4_10350_0_10177,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, GuestRoom424, Partition - 243.00 ft2 (FrontStorageFlr4), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_FrontStorageFlr4_10350_0_10177,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom424_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, FrontStorageFlr4, Roof - 135.00 ft2, Surface Area: 135.00ft2
BuildingSurface:Detailed,
    R_FrontStorageFlr4_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, FrontStorageFlr4, Wall - 45.00 ft2 - 0.0°, Surface Area: 45.00ft2
BuildingSurface:Detailed,
    W_FrontStorageFlr4_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    2.487084424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, FrontStorageFlr4, Partition - 243.00 ft2 (FrontStairsFlr4), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_FrontStorageFlr4_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr4_10354_0_10178,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    2.487084424,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, FrontStorageFlr4, Partition - 243.00 ft2 (FrontStairsFlr4), Surface Area: 22.5754
BuildingSurface:Detailed,
    P_FrontStairsFlr4_10354_0_10178,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr4_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    2.487084424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, FrontStairsFlr4, Roof - 216.00 ft2, Surface Area: 216.00ft2
BuildingSurface:Detailed,
    R_FrontStairsFlr4_1_0_0, !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    2.487084424,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, FrontStairsFlr4, Wall - 72.00 ft2 - 0.0°, Surface Area: 72.00ft2
BuildingSurface:Detailed,
    W_FrontStairsFlr4_3_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

! FourthFloor, FrontStairsFlr4, Wall - 243.00 ft2 - 270.0°, Surface Area: 243.00ft2
BuildingSurface:Detailed,
    W_FrontStairsFlr4_4_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Window, 28.92ft2
FenestrationSurface:Detailed,
    W_CorridorFlr1_2_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_CorridorFlr1_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    8.6238292198,            !- Vertex 1 Y-coordinate {m}
    0.1924,                  !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    9.7630292198,            !- Vertex 2 Y-coordinate {m}
    0.1924,                  !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    9.7630292198,            !- Vertex 3 Y-coordinate {m}
    2.5508,                  !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    8.6238292198,            !- Vertex 4 Y-coordinate {m}
    2.5508;                  !- Vertex 4 Z-coordinate {m}

! Door, 47.82ft2
FenestrationSurface:Detailed,
    D_CorridorFlr1_16_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_CorridorFlr1_16_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    10.10582922,             !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    8.28102922,              !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    8.28102922,              !- Vertex 3 Y-coordinate {m}
    2.4364,                  !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    10.10582922,             !- Vertex 4 Y-coordinate {m}
    2.4364;                  !- Vertex 4 Z-coordinate {m}

! Window, 28.92ft2
FenestrationSurface:Detailed,
    W_CorridorFlr1_20_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_CorridorFlr1_20_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.7774844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    0.1924,                  !- Vertex 1 Z-coordinate {m}
    25.9166844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0.1924,                  !- Vertex 2 Z-coordinate {m}
    25.9166844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    2.5508,                  !- Vertex 3 Z-coordinate {m}
    24.7774844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    2.5508;                  !- Vertex 4 Z-coordinate {m}

! Window, 31.92ft2
FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.003084424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    3.056684424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    3.056684424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    1.003084424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 31.92ft2
FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.965484424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    7.019084424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    7.019084424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    4.965484424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 31.92ft2
FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.927884424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    10.981484424,            !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    10.981484424,            !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    8.927884424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 31.92ft2
FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.890284424,            !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    14.943884424,            !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    14.943884424,            !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    12.890284424,            !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 31.92ft2
FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_4,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.8526844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    18.9062844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    18.9062844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    16.8526844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_MeetingRoomFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.2826844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    29.4218844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    29.4218844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    28.2826844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_MeetingRoomFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.0738844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    35.2130844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    35.2130844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    34.0738844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_MeetingRoomFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.1782844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    32.3174844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    32.3174844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    31.1782844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom101_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom101_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.9986844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    43.1378844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    43.1378844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    41.9986844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom102_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom102_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.9610844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    47.1002844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    47.1002844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    45.9610844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom103_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom103_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    49.9234844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    51.0626844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    51.0626844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    49.9234844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom104_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom104_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    51.0626844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    49.9234844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    49.9234844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    51.0626844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom105_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom105_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    47.1002844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    45.9610844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    45.9610844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    47.1002844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_EmployeeLoungeFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_EmployeeLoungeFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.1378844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    41.9986844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    41.9986844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    43.1378844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_LaundryRoomFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.1754844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    38.0362844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    38.0362844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    39.1754844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_LaundryRoomFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.2130844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    34.0738844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    34.0738844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    35.2130844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_LaundryRoomFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.2506844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    30.1114844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    30.1114844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    31.2506844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_ExerciseCenterFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_ExerciseCenterFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.4114844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    21.2722844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    21.2722844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    22.4114844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_FrontOfficeFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.4490844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    17.3098844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    17.3098844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    18.4490844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_FrontOfficeFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.486684424,            !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    13.347484424,            !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    13.347484424,            !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    14.486684424,            !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_FrontOfficeFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.524284424,            !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    9.385084424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    9.385084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    10.524284424,            !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_FrontOfficeFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.561884424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0.9544,                  !- Vertex 1 Z-coordinate {m}
    5.422684424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0.9544,                  !- Vertex 2 Z-coordinate {m}
    5.422684424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    2.3984,                  !- Vertex 3 Z-coordinate {m}
    6.561884424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    2.3984;                  !- Vertex 4 Z-coordinate {m}

! Window, 14.11ft2
FenestrationSurface:Detailed,
    W_CorridorFlr2_2_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_CorridorFlr2_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    8.731752804,             !- Vertex 1 Y-coordinate {m}
    4.1928,                  !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    9.655105636,             !- Vertex 2 Y-coordinate {m}
    4.1928,                  !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    9.655105636,             !- Vertex 3 Y-coordinate {m}
    5.6128,                  !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    8.731752804,             !- Vertex 4 Y-coordinate {m}
    5.6128;                  !- Vertex 4 Z-coordinate {m}

! Window, 14.11ft2
FenestrationSurface:Detailed,
    W_CorridorFlr2_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_CorridorFlr2_15_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    9.655105636,             !- Vertex 1 Y-coordinate {m}
    4.1928,                  !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    8.731752804,             !- Vertex 2 Y-coordinate {m}
    4.1928,                  !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    8.731752804,             !- Vertex 3 Y-coordinate {m}
    5.6128,                  !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    9.655105636,             !- Vertex 4 Y-coordinate {m}
    5.6128;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom201_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom201_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.460284424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    2.599484424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    2.599484424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    1.460284424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom202_205_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.422684424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    6.561884424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    6.561884424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    5.422684424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom202_205_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.385084424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    10.524284424,            !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    10.524284424,            !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    9.385084424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom202_205_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.347484424,            !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    14.486684424,            !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    14.486684424,            !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    13.347484424,            !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom202_205_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.3098844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    18.4490844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    18.4490844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    17.3098844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom206_208_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.2722844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    22.4114844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    22.4114844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    21.2722844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 36.66ft2
FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom206_208_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.0822844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    27.4406844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    27.4406844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    25.0822844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom206_208_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.1114844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    31.2506844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    31.2506844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    30.1114844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom209_212_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.0738844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    35.2130844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    35.2130844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    34.0738844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom209_212_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    38.0362844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    39.1754844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    39.1754844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    38.0362844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom209_212_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.9986844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    43.1378844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    43.1378844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    41.9986844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom209_212_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.9610844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    47.1002844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    47.1002844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    45.9610844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom213_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom213_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    49.9234844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    51.0626844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    51.0626844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    49.9234844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom214_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom214_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    51.0626844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    49.9234844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    49.9234844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    51.0626844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom215_218_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    47.1002844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    45.9610844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    45.9610844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    47.1002844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom215_218_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.1378844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    41.9986844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    41.9986844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    43.1378844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom215_218_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.1754844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    38.0362844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    38.0362844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    39.1754844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom215_218_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.2130844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    34.0738844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    34.0738844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    35.2130844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom219_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom219_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.2506844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    30.1114844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    30.1114844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    31.2506844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom220_223_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.4114844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    21.2722844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    21.2722844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    22.4114844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom220_223_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.4490844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    17.3098844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    17.3098844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    18.4490844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom220_223_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.486684424,            !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    13.347484424,            !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    13.347484424,            !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    14.486684424,            !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom220_223_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.524284424,            !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    9.385084424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    9.385084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    10.524284424,            !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom224_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom224_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.561884424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    4.0024,                  !- Vertex 1 Z-coordinate {m}
    5.422684424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    4.0024,                  !- Vertex 2 Z-coordinate {m}
    5.422684424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    5.4464,                  !- Vertex 3 Z-coordinate {m}
    6.561884424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    5.4464;                  !- Vertex 4 Z-coordinate {m}

! Window, 14.11ft2
FenestrationSurface:Detailed,
    W_CorridorFlr3_2_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_CorridorFlr3_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    8.731752804,             !- Vertex 1 Y-coordinate {m}
    6.936,                   !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    9.655105636,             !- Vertex 2 Y-coordinate {m}
    6.936,                   !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    9.655105636,             !- Vertex 3 Y-coordinate {m}
    8.356,                   !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    8.731752804,             !- Vertex 4 Y-coordinate {m}
    8.356;                   !- Vertex 4 Z-coordinate {m}

! Window, 14.11ft2
FenestrationSurface:Detailed,
    W_CorridorFlr3_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_CorridorFlr3_15_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    9.655105636,             !- Vertex 1 Y-coordinate {m}
    6.936,                   !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    8.731752804,             !- Vertex 2 Y-coordinate {m}
    6.936,                   !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    8.731752804,             !- Vertex 3 Y-coordinate {m}
    8.356,                   !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    9.655105636,             !- Vertex 4 Y-coordinate {m}
    8.356;                   !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom301_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom301_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.460284424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    2.599484424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    2.599484424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    1.460284424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom302_305_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.422684424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    6.561884424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    6.561884424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    5.422684424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom302_305_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.385084424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    10.524284424,            !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    10.524284424,            !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    9.385084424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom302_305_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.347484424,            !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    14.486684424,            !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    14.486684424,            !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    13.347484424,            !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom302_305_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.3098844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    18.4490844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    18.4490844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    17.3098844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom306_308_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.2722844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    22.4114844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    22.4114844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    21.2722844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 36.66ft2
FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom306_308_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.0822844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    27.4406844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    27.4406844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    25.0822844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom306_308_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.1114844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    31.2506844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    31.2506844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    30.1114844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom309_312_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.0738844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    35.2130844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    35.2130844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    34.0738844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom309_312_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    38.0362844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    39.1754844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    39.1754844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    38.0362844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom309_312_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.9986844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    43.1378844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    43.1378844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    41.9986844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom309_312_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.9610844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    47.1002844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    47.1002844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    45.9610844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom313_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom313_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    49.9234844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    51.0626844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    51.0626844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    49.9234844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom314_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom314_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    51.0626844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    49.9234844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    49.9234844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    51.0626844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom315_318_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    47.1002844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    45.9610844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    45.9610844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    47.1002844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom315_318_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.1378844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    41.9986844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    41.9986844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    43.1378844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom315_318_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.1754844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    38.0362844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    38.0362844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    39.1754844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom315_318_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.2130844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    34.0738844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    34.0738844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    35.2130844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom319_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom319_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.2506844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    30.1114844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    30.1114844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    31.2506844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.4114844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    21.2722844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    21.2722844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    22.4114844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.4490844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    17.3098844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    17.3098844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    18.4490844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.486684424,            !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    13.347484424,            !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    13.347484424,            !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    14.486684424,            !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.524284424,            !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    9.385084424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    9.385084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    10.524284424,            !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom324_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom324_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.561884424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.7456,                  !- Vertex 1 Z-coordinate {m}
    5.422684424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.7456,                  !- Vertex 2 Z-coordinate {m}
    5.422684424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.1896,                  !- Vertex 3 Z-coordinate {m}
    6.561884424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.1896;                  !- Vertex 4 Z-coordinate {m}

! Window, 14.11ft2
FenestrationSurface:Detailed,
    W_CorridorFlr4_2_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_CorridorFlr4_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    8.731752804,             !- Vertex 1 Y-coordinate {m}
    9.6792,                  !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    9.655105636,             !- Vertex 2 Y-coordinate {m}
    9.6792,                  !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    9.655105636,             !- Vertex 3 Y-coordinate {m}
    11.0992,                 !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    8.731752804,             !- Vertex 4 Y-coordinate {m}
    11.0992;                 !- Vertex 4 Z-coordinate {m}

! Window, 14.11ft2
FenestrationSurface:Detailed,
    W_CorridorFlr4_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_CorridorFlr4_15_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    9.655105636,             !- Vertex 1 Y-coordinate {m}
    9.6792,                  !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    8.731752804,             !- Vertex 2 Y-coordinate {m}
    9.6792,                  !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    8.731752804,             !- Vertex 3 Y-coordinate {m}
    11.0992,                 !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    9.655105636,             !- Vertex 4 Y-coordinate {m}
    11.0992;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom401_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom401_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.460284424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    2.599484424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    2.599484424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    1.460284424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.422684424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    6.561884424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    6.561884424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    5.422684424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.385084424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    10.524284424,            !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    10.524284424,            !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    9.385084424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.347484424,            !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    14.486684424,            !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    14.486684424,            !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    13.347484424,            !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.3098844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    18.4490844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    18.4490844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    17.3098844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom406_408_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.2722844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    22.4114844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    22.4114844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    21.2722844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom406_408_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.1114844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    31.2506844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    31.2506844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    30.1114844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 36.66ft2
FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom406_408_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.0822844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    27.4406844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    27.4406844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    25.0822844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.0738844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    35.2130844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    35.2130844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    34.0738844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    38.0362844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    39.1754844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    39.1754844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    38.0362844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.9986844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    43.1378844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    43.1378844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    41.9986844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.9610844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    47.1002844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    47.1002844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    45.9610844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom413_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom413_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    49.9234844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    51.0626844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    51.0626844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    49.9234844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom414_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom414_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    51.0626844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    49.9234844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    49.9234844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    51.0626844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    47.1002844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    45.9610844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    45.9610844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    47.1002844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.1378844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    41.9986844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    41.9986844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    43.1378844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.1754844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    38.0362844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    38.0362844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    39.1754844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.2130844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    34.0738844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    34.0738844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    35.2130844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom419_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom419_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.2506844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    30.1114844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    30.1114844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    31.2506844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.4114844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    21.2722844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    21.2722844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    22.4114844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.4490844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    17.3098844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    17.3098844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    18.4490844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.486684424,            !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    13.347484424,            !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    13.347484424,            !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    14.486684424,            !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.524284424,            !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    9.385084424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    9.385084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    10.524284424,            !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Window, 17.71ft2
FenestrationSurface:Detailed,
    W_GuestRoom424_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    W_GuestRoom424_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.561884424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    9.4888,                  !- Vertex 1 Z-coordinate {m}
    5.422684424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    9.4888,                  !- Vertex 2 Z-coordinate {m}
    5.422684424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    10.9328,                 !- Vertex 3 Z-coordinate {m}
    6.561884424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    10.9328;                 !- Vertex 4 Z-coordinate {m}

! Added Opaque Door to the model_May 2016
FenestrationSurface:Detailed,
    W_RearStairsFlr1_3_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    W_RearStairsFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.458910571864,         !- Vertex 1 X-coordinate {m}
    18.337429219800,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    53.544510571864,         !- Vertex 2 X-coordinate {m}
    18.337429219800,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.544510571864,         !- Vertex 3 X-coordinate {m}
    18.337429219927,         !- Vertex 3 Y-coordinate {m}
    2.133600000000,          !- Vertex 3 Z-coordinate {m}
    54.458910571864,         !- Vertex 4 X-coordinate {m}
    18.337429219927,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_CorridorFlr1_10_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    W_CorridorFlr1_10_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.014739009222,         !- Vertex 1 X-coordinate {m}
    18.337429219800,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    25.100339009222,         !- Vertex 2 X-coordinate {m}
    18.337429219800,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.100339009222,         !- Vertex 3 X-coordinate {m}
    18.337429219927,         !- Vertex 3 Y-coordinate {m}
    2.133600000000,          !- Vertex 3 Z-coordinate {m}
    26.014739009222,         !- Vertex 4 X-coordinate {m}
    18.337429219927,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_FrontStairsFlr1_3_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    W_FrontStairsFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.894806091479,          !- Vertex 1 X-coordinate {m}
    18.337429219800,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.980406091479,          !- Vertex 2 X-coordinate {m}
    18.337429219800,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.980406091479,          !- Vertex 3 X-coordinate {m}
    18.337429219927,         !- Vertex 3 Y-coordinate {m}
    2.133600000000,          !- Vertex 3 Z-coordinate {m}
    1.894806091479,          !- Vertex 4 X-coordinate {m}
    18.337429219927,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:ZONE:DETAILED ===========

Shading:Zone:Detailed,
    Entry Canopy,            !- Name
    W_CorridorFlr1_2_0_0,    !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.57177703814647,        !- Vertex 1 Y-coordinate {m}
    3.35263649464074,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    13.7153311144394,        !- Vertex 2 Y-coordinate {m}
    3.35263649464074,        !- Vertex 2 Z-coordinate {m}
    -9.14355407629293,       !- Vertex 3 X-coordinate {m}
    13.7153311144394,        !- Vertex 3 Y-coordinate {m}
    3.35263649464074,        !- Vertex 3 Z-coordinate {m}
    -9.14355407629293,       !- Vertex 4 X-coordinate {m}
    4.57177703814647,        !- Vertex 4 Y-coordinate {m}
    3.35263649464074;        !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    CorridorFlr1_People,     !- Name
    CorridorFlr1,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    CorridorFlr2_People,     !- Name
    CorridorFlr2,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    CorridorFlr3_People,     !- Name
    CorridorFlr3,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    CorridorFlr4_People,     !- Name
    CorridorFlr4,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    ElevatorCoreFlr1_People, !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    ElevatorCoreFlr2_People, !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    ElevatorCoreFlr3_People, !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    ElevatorCoreFlr4_People, !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    EmployeeLoungeFlr1_People,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList Name
    EmployeeLounge_Occ_Sch,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    18,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    ExerciseCenterFlr1_People,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList Name
    ExerciseCenter_Occ_Sch,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    FrontLoungeFlr1_People,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList Name
    Lobby_Occ_Sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    53,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    FrontOfficeFlr1_People,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList Name
    Office_Occ_Sch,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    FrontStairsFlr1_People,  !- Name
    FrontStairsFlr1,         !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    FrontStairsFlr2_People,  !- Name
    FrontStairsFlr2,         !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    FrontStairsFlr3_People,  !- Name
    FrontStairsFlr3,         !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    FrontStairsFlr4_People,  !- Name
    FrontStairsFlr4,         !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    FrontStorageFlr1_People, !- Name
    FrontStorageFlr1,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    FrontStorageFlr2_People, !- Name
    FrontStorageFlr2,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    FrontStorageFlr3_People, !- Name
    FrontStorageFlr3,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    FrontStorageFlr4_People, !- Name
    FrontStorageFlr4,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom101_People,     !- Name
    GuestRoom101,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom102_People,     !- Name
    GuestRoom102,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom103_People,     !- Name
    GuestRoom103,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom104_People,     !- Name
    GuestRoom104,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom105_People,     !- Name
    GuestRoom105,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom201_People,     !- Name
    GuestRoom201,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom202_205_People, !- Name
    GuestRoom202_205,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom206_208_People, !- Name
    GuestRoom206_208,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom209_212_People, !- Name
    GuestRoom209_212,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom213_People,     !- Name
    GuestRoom213,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom214_People,     !- Name
    GuestRoom214,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom215_218_People, !- Name
    GuestRoom215_218,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom219_People,     !- Name
    GuestRoom219,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom220_223_People, !- Name
    GuestRoom220_223,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom224_People,     !- Name
    GuestRoom224,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom301_People,     !- Name
    GuestRoom301,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom302_305_People, !- Name
    GuestRoom302_305,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom306_308_People, !- Name
    GuestRoom306_308,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom309_312_People, !- Name
    GuestRoom309_312,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom313_People,     !- Name
    GuestRoom313,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom314_People,     !- Name
    GuestRoom314,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom315_318_People, !- Name
    GuestRoom315_318,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom319_People,     !- Name
    GuestRoom319,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom320_323_People, !- Name
    GuestRoom320_323,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom324_People,     !- Name
    GuestRoom324,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom401_People,     !- Name
    GuestRoom401,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom402_405_People, !- Name
    GuestRoom402_405,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom406_408_People, !- Name
    GuestRoom406_408,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom409_412_People, !- Name
    GuestRoom409_412,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom413_People,     !- Name
    GuestRoom413,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom414_People,     !- Name
    GuestRoom414,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom415_418_People, !- Name
    GuestRoom415_418,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom419_People,     !- Name
    GuestRoom419,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom420_423_People, !- Name
    GuestRoom420_423,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    GuestRoom424_People,     !- Name
    GuestRoom424,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    LaundryRoomFlr1_People,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    LaundryRoom_Occ_Sch,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    MechanicalRoomFlr1_People,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    MeetingRoomFlr1_People,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList Name
    MeetingRoom_Occ_Sch,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    43,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    RearStairsFlr1_People,   !- Name
    RearStairsFlr1,          !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    RearStairsFlr2_People,   !- Name
    RearStairsFlr2,          !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    RearStairsFlr3_People,   !- Name
    RearStairsFlr3,          !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    RearStairsFlr4_People,   !- Name
    RearStairsFlr4,          !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    RearStorageFlr1_People,  !- Name
    RearStorageFlr1,         !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    RearStorageFlr2_People,  !- Name
    RearStorageFlr2,         !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    RearStorageFlr3_People,  !- Name
    RearStorageFlr3,         !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    RearStorageFlr4_People,  !- Name
    RearStorageFlr4,         !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    RestroomFlr1_People,     !- Name
    RestroomFlr1,            !- Zone or ZoneList Name
    Lobby_Occ_Sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    CorridorFlr1_Lights,     !- Name
    CorridorFlr1,            !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.52501705,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    CorridorFlr2_Lights,     !- Name
    CorridorFlr2,            !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.52501705,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    CorridorFlr3_Lights,     !- Name
    CorridorFlr3,            !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.52501705,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    CorridorFlr4_Lights,     !- Name
    CorridorFlr4,            !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.52501705,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    ElevatorCoreFlr1_Lights, !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    ElevatorCoreFlr2_Lights, !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    ElevatorCoreFlr3_Lights, !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    ElevatorCoreFlr4_Lights, !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    EmployeeLoungeFlr1_Lights,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList Name
    BLDG_LIGHT_EMPLOYEELOUNGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    6.673624459,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    ExerciseCenterFlr1_Lights,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList Name
    BLDG_LIGHT_EXERCENTER_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    6.45834625,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    FrontLoungeFlr1_Lights,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList Name
    BLDG_LIGHT_FRONTLOUNGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    11.40974504,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    FrontOfficeFlr1_Lights,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList Name
    BLDG_LIGHT_OFFICE_SCH,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    10.01043669,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    FrontStairsFlr1_Lights,  !- Name
    FrontStairsFlr1,         !- Zone or ZoneList Name
    BLDG_LIGHT_STAIR_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    6.243068042,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    FrontStairsFlr2_Lights,  !- Name
    FrontStairsFlr2,         !- Zone or ZoneList Name
    BLDG_LIGHT_STAIR_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    6.243068042,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    FrontStairsFlr3_Lights,  !- Name
    FrontStairsFlr3,         !- Zone or ZoneList Name
    BLDG_LIGHT_STAIR_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    6.243068042,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    FrontStairsFlr4_Lights,  !- Name
    FrontStairsFlr4,         !- Zone or ZoneList Name
    BLDG_LIGHT_STAIR_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    6.243068042,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    FrontStorageFlr1_Lights, !- Name
    FrontStorageFlr1,        !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.951398792,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    FrontStorageFlr2_Lights, !- Name
    FrontStorageFlr2,        !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.951398792,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    FrontStorageFlr3_Lights, !- Name
    FrontStorageFlr3,        !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.951398792,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    FrontStorageFlr4_Lights, !- Name
    FrontStorageFlr4,        !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.951398792,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom101_Lights,     !- Name
    GuestRoom101,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom102_Lights,     !- Name
    GuestRoom102,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom103_Lights,     !- Name
    GuestRoom103,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom104_Lights,     !- Name
    GuestRoom104,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom105_Lights,     !- Name
    GuestRoom105,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom201_Lights,     !- Name
    GuestRoom201,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom202_205_Lights, !- Name
    GuestRoom202_205,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom206_208_Lights, !- Name
    GuestRoom206_208,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom209_212_Lights, !- Name
    GuestRoom209_212,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom213_Lights,     !- Name
    GuestRoom213,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom214_Lights,     !- Name
    GuestRoom214,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom215_218_Lights, !- Name
    GuestRoom215_218,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom219_Lights,     !- Name
    GuestRoom219,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom220_223_Lights, !- Name
    GuestRoom220_223,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom224_Lights,     !- Name
    GuestRoom224,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom301_Lights,     !- Name
    GuestRoom301,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom302_305_Lights, !- Name
    GuestRoom302_305,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom306_308_Lights, !- Name
    GuestRoom306_308,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom309_312_Lights, !- Name
    GuestRoom309_312,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom313_Lights,     !- Name
    GuestRoom313,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom314_Lights,     !- Name
    GuestRoom314,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom315_318_Lights, !- Name
    GuestRoom315_318,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom319_Lights,     !- Name
    GuestRoom319,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom320_323_Lights, !- Name
    GuestRoom320_323,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom324_Lights,     !- Name
    GuestRoom324,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom401_Lights,     !- Name
    GuestRoom401,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom402_405_Lights, !- Name
    GuestRoom402_405,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom406_408_Lights, !- Name
    GuestRoom406_408,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom409_412_Lights, !- Name
    GuestRoom409_412,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom413_Lights,     !- Name
    GuestRoom413,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom414_Lights,     !- Name
    GuestRoom414,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom415_418_Lights, !- Name
    GuestRoom415_418,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom419_Lights,     !- Name
    GuestRoom419,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom420_423_Lights, !- Name
    GuestRoom420_423,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    GuestRoom424_Lights,     !- Name
    GuestRoom424,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    8.288211021,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    LaundryRoomFlr1_Lights,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    BLDG_LIGHT_LAUNDRY_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.628481479,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    MechanicalRoomFlr1_Lights,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList Name
    BLDG_LIGHT_MECHROOM_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.2257149,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    MeetingRoomFlr1_Lights,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList Name
    BLDG_LIGHT_MEETINGROOM_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    11.51738415,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    RearStairsFlr1_Lights,   !- Name
    RearStairsFlr1,          !- Zone or ZoneList Name
    BLDG_LIGHT_STAIR_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    6.243068042,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    RearStairsFlr2_Lights,   !- Name
    RearStairsFlr2,          !- Zone or ZoneList Name
    BLDG_LIGHT_STAIR_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    6.243068042,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    RearStairsFlr3_Lights,   !- Name
    RearStairsFlr3,          !- Zone or ZoneList Name
    BLDG_LIGHT_STAIR_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    6.243068042,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    RearStairsFlr4_Lights,   !- Name
    RearStairsFlr4,          !- Zone or ZoneList Name
    BLDG_LIGHT_STAIR_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    6.243068042,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    RearStorageFlr1_Lights,  !- Name
    RearStorageFlr1,         !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.951398792,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    RearStorageFlr2_Lights,  !- Name
    RearStorageFlr2,         !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.951398792,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    RearStorageFlr3_Lights,  !- Name
    RearStorageFlr3,         !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.951398792,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    RearStorageFlr4_Lights,  !- Name
    RearStorageFlr4,         !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.951398792,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

Lights,
    RestroomFlr1_Lights,     !- Name
    RestroomFlr1,            !- Zone or ZoneList Name
    BLDG_LIGHT_RESTROOM_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.149323854,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    CorridorFlr1_PlugLoad,   !- Name
    CorridorFlr1,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    CorridorFlr2_PlugLoad,   !- Name
    CorridorFlr2,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    CorridorFlr3_PlugLoad,   !- Name
    CorridorFlr3,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    CorridorFlr4_PlugLoad,   !- Name
    CorridorFlr4,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ElevatorCoreFlr1_Elevators_Equip,  !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList Name
    BLDG_ELEVATORS,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    32109.8901098901,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Elevators_Lights_Fan,    !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList Name
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    125,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ElevatorCoreFlr2_PlugLoad,  !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ElevatorCoreFlr3_PlugLoad,  !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ElevatorCoreFlr4_PlugLoad,  !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    EmployeeLoungeFlr1_PlugLoad,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList Name
    EmployeeLounge_Eqp_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    21.51,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ExerciseCenterFlr1_PlugLoad,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList Name
    ExerciseCenter_Eqp_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    18.59,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    FrontLoungeFlr1_PlugLoad,!- Name
    FrontLoungeFlr1,         !- Zone or ZoneList Name
    Lobby_Eqp_Sch,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    26.06,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    FrontOfficeFlr1_PlugLoad,!- Name
    FrontOfficeFlr1,         !- Zone or ZoneList Name
    OFF_EQUIP_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    13.78,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    FrontStairsFlr1_PlugLoad,!- Name
    FrontStairsFlr1,         !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    FrontStairsFlr2_PlugLoad,!- Name
    FrontStairsFlr2,         !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    FrontStairsFlr3_PlugLoad,!- Name
    FrontStairsFlr3,         !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    FrontStairsFlr4_PlugLoad,!- Name
    FrontStairsFlr4,         !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    FrontStorageFlr1_PlugLoad,  !- Name
    FrontStorageFlr1,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    FrontStorageFlr2_PlugLoad,  !- Name
    FrontStorageFlr2,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    FrontStorageFlr3_PlugLoad,  !- Name
    FrontStorageFlr3,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    FrontStorageFlr4_PlugLoad,  !- Name
    FrontStorageFlr4,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom101_PlugLoad,   !- Name
    GuestRoom101,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom102_PlugLoad,   !- Name
    GuestRoom102,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom103_PlugLoad,   !- Name
    GuestRoom103,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom104_PlugLoad,   !- Name
    GuestRoom104,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom105_PlugLoad,   !- Name
    GuestRoom105,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom201_PlugLoad,   !- Name
    GuestRoom201,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom202_205_PlugLoad,  !- Name
    GuestRoom202_205,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom206_208_PlugLoad,  !- Name
    GuestRoom206_208,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom209_212_PlugLoad,  !- Name
    GuestRoom209_212,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom213_PlugLoad,   !- Name
    GuestRoom213,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom214_PlugLoad,   !- Name
    GuestRoom214,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom215_218_PlugLoad,  !- Name
    GuestRoom215_218,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom219_PlugLoad,   !- Name
    GuestRoom219,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom220_223_PlugLoad,  !- Name
    GuestRoom220_223,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom224_PlugLoad,   !- Name
    GuestRoom224,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom301_PlugLoad,   !- Name
    GuestRoom301,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom302_305_PlugLoad,  !- Name
    GuestRoom302_305,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom306_308_PlugLoad,  !- Name
    GuestRoom306_308,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom309_312_PlugLoad,  !- Name
    GuestRoom309_312,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom313_PlugLoad,   !- Name
    GuestRoom313,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom314_PlugLoad,   !- Name
    GuestRoom314,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom315_318_PlugLoad,  !- Name
    GuestRoom315_318,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom319_PlugLoad,   !- Name
    GuestRoom319,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom320_323_PlugLoad,  !- Name
    GuestRoom320_323,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom324_PlugLoad,   !- Name
    GuestRoom324,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom401_PlugLoad,   !- Name
    GuestRoom401,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom402_405_PlugLoad,  !- Name
    GuestRoom402_405,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom406_408_PlugLoad,  !- Name
    GuestRoom406_408,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom409_412_PlugLoad,  !- Name
    GuestRoom409_412,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom413_PlugLoad,   !- Name
    GuestRoom413,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom414_PlugLoad,   !- Name
    GuestRoom414,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom415_418_PlugLoad,  !- Name
    GuestRoom415_418,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom419_PlugLoad,   !- Name
    GuestRoom419,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom420_423_PlugLoad,  !- Name
    GuestRoom420_423,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    GuestRoom424_PlugLoad,   !- Name
    GuestRoom424,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    MechanicalRoomFlr1_PlugLoad,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    MeetingRoomFlr1_PlugLoad,!- Name
    MeetingRoomFlr1,         !- Zone or ZoneList Name
    MeetingRoom_Eqp_Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    6.18,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    RearStairsFlr1_PlugLoad, !- Name
    RearStairsFlr1,          !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    RearStairsFlr2_PlugLoad, !- Name
    RearStairsFlr2,          !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    RearStairsFlr3_PlugLoad, !- Name
    RearStairsFlr3,          !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    RearStairsFlr4_PlugLoad, !- Name
    RearStairsFlr4,          !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    RearStorageFlr1_PlugLoad,!- Name
    RearStorageFlr1,         !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    RearStorageFlr2_PlugLoad,!- Name
    RearStorageFlr2,         !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    RearStorageFlr3_PlugLoad,!- Name
    RearStorageFlr3,         !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    RearStorageFlr4_PlugLoad,!- Name
    RearStorageFlr4,         !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    RestroomFlr1_PlugLoad,   !- Name
    RestroomFlr1,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    Laundry Equipment 1,     !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    LaundryRoom_Eqp_Elec_Sch,!- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2709.075,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#Laundry#05;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

! Equipment 1
GasEquipment,
    Dryer Equipment 1,       !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    LaundryRoom_Eqp_Gas_Sch, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    40096.02805,             !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    GAS EQUIPMENT#Laundry#05;!- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

! removed case related if associated with sidelighting.
!
!Addendum AY sidelighting.
!
Daylighting:Controls,
    FrontLoungeFlr1_DaylCtrl,!- Name
    FrontLoungeFlr1,         !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FrontLoungeFlr1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    FrontLoungeFlr1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.29,                    !- Fraction of Zone Controlled by Reference Point 1
    300.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    FrontLoungeFlr1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.29,                    !- Fraction of Zone Controlled by Reference Point 2
    300.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    MeetingRoomFlr1_DaylCtrl,!- Name
    MeetingRoomFlr1,         !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MeetingRoomFlr1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    MeetingRoomFlr1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    375.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    MeetingRoomFlr1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    375.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    FrontOfficeFlr1_DaylCtrl,!- Name
    FrontOfficeFlr1,         !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FrontOfficeFlr1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    FrontOfficeFlr1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.26,                    !- Fraction of Zone Controlled by Reference Point 1
    375.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    FrontOfficeFlr1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.26,                    !- Fraction of Zone Controlled by Reference Point 2
    375.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    LaundryRoomFlr1_DaylCtrl,!- Name
    LaundryRoomFlr1,         !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    LaundryRoomFlr1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    LaundryRoomFlr1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.26,                    !- Fraction of Zone Controlled by Reference Point 1
    300.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    LaundryRoomFlr1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.26,                    !- Fraction of Zone Controlled by Reference Point 2
    300.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========

Daylighting:ReferencePoint,
    FrontLoungeFlr1_DaylRefPt1,  !- Name
    FrontLoungeFlr1,         !- Zone Name
    9.954700,                !- X-Coordinate of Reference Point {m}
    1.623600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    FrontLoungeFlr1_DaylRefPt2,  !- Name
    FrontLoungeFlr1,         !- Zone Name
    9.951300,                !- X-Coordinate of Reference Point {m}
    3.214400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    MeetingRoomFlr1_DaylRefPt1,  !- Name
    MeetingRoomFlr1,         !- Zone Name
    31.747900,               !- X-Coordinate of Reference Point {m}
    1.606900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    MeetingRoomFlr1_DaylRefPt2,  !- Name
    MeetingRoomFlr1,         !- Zone Name
    31.747900,               !- X-Coordinate of Reference Point {m}
    3.213800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    FrontOfficeFlr1_DaylRefPt1,  !- Name
    FrontOfficeFlr1,         !- Zone Name
    11.935900,               !- X-Coordinate of Reference Point {m}
    16.779400,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    FrontOfficeFlr1_DaylRefPt2,  !- Name
    FrontOfficeFlr1,         !- Zone Name
    11.935900,               !- X-Coordinate of Reference Point {m}
    15.221300,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    LaundryRoomFlr1_DaylRefPt1,  !- Name
    LaundryRoomFlr1,         !- Zone Name
    34.643500,               !- X-Coordinate of Reference Point {m}
    16.779400,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    LaundryRoomFlr1_DaylRefPt2,  !- Name
    LaundryRoomFlr1,         !- Zone Name
    34.643500,               !- X-Coordinate of Reference Point {m}
    15.221300,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    CorridorFlr1_Infiltration,  !- Name
    CorridorFlr1,            !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    CorridorFlr1_Door_Infiltration,  !- Name
    CorridorFlr1,            !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.591821538,             !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    CorridorFlr2_Infiltration,  !- Name
    CorridorFlr2,            !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    CorridorFlr3_Infiltration,  !- Name
    CorridorFlr3,            !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    CorridorFlr4_Infiltration,  !- Name
    CorridorFlr4,            !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    7.2769984e-05,           !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr1_Infiltration,  !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr2_Infiltration,  !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr3_Infiltration,  !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr4_Infiltration,  !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000142296896,          !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EmployeeLoungeFlr1_Infiltration,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList Name
    CommonArea_Infil_Sch,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ExerciseCenterFlr1_Infiltration,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList Name
    CommonArea_Infil_Sch,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FrontLoungeFlr1_Infiltration,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList Name
    CommonArea_Infil_Sch,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FrontOfficeFlr1_Infiltration,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList Name
    CommonArea_Infil_Sch,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr1_Infiltration,  !- Name
    FrontStairsFlr1,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr2_Infiltration,  !- Name
    FrontStairsFlr2,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr3_Infiltration,  !- Name
    FrontStairsFlr3,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr4_Infiltration,  !- Name
    FrontStairsFlr4,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000337450176,          !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr1_Infiltration,  !- Name
    FrontStorageFlr1,        !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr2_Infiltration,  !- Name
    FrontStorageFlr2,        !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr3_Infiltration,  !- Name
    FrontStorageFlr3,        !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr4_Infiltration,  !- Name
    FrontStorageFlr4,        !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom101_Infiltration,  !- Name
    GuestRoom101,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom102_Infiltration,  !- Name
    GuestRoom102,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom103_Infiltration,  !- Name
    GuestRoom103,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom104_Infiltration,  !- Name
    GuestRoom104,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom105_Infiltration,  !- Name
    GuestRoom105,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom201_Infiltration,  !- Name
    GuestRoom201,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom202_205_Infiltration,  !- Name
    GuestRoom202_205,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom206_208_Infiltration,  !- Name
    GuestRoom206_208,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom209_212_Infiltration,  !- Name
    GuestRoom209_212,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom213_Infiltration,  !- Name
    GuestRoom213,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom214_Infiltration,  !- Name
    GuestRoom214,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom215_218_Infiltration,  !- Name
    GuestRoom215_218,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom219_Infiltration,  !- Name
    GuestRoom219,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom220_223_Infiltration,  !- Name
    GuestRoom220_223,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom224_Infiltration,  !- Name
    GuestRoom224,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom301_Infiltration,  !- Name
    GuestRoom301,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom302_305_Infiltration,  !- Name
    GuestRoom302_305,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom306_308_Infiltration,  !- Name
    GuestRoom306_308,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom309_312_Infiltration,  !- Name
    GuestRoom309_312,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom313_Infiltration,  !- Name
    GuestRoom313,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom314_Infiltration,  !- Name
    GuestRoom314,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom315_318_Infiltration,  !- Name
    GuestRoom315_318,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom319_Infiltration,  !- Name
    GuestRoom319,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom320_323_Infiltration,  !- Name
    GuestRoom320_323,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom324_Infiltration,  !- Name
    GuestRoom324,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom401_Infiltration,  !- Name
    GuestRoom401,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000288121344,          !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom402_405_Infiltration,  !- Name
    GuestRoom402_405,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom406_408_Infiltration,  !- Name
    GuestRoom406_408,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom409_412_Infiltration,  !- Name
    GuestRoom409_412,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom413_Infiltration,  !- Name
    GuestRoom413,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom414_Infiltration,  !- Name
    GuestRoom414,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom415_418_Infiltration,  !- Name
    GuestRoom415_418,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom419_Infiltration,  !- Name
    GuestRoom419,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom420_423_Infiltration,  !- Name
    GuestRoom420_423,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GuestRoom424_Infiltration,  !- Name
    GuestRoom424,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    LaundryRoomFlr1_Infiltration,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    MechanicalRoomFlr1_Infiltration,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    MeetingRoomFlr1_Infiltration,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    RearStairsFlr1_Infiltration,  !- Name
    RearStairsFlr1,          !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    RearStairsFlr2_Infiltration,  !- Name
    RearStairsFlr2,          !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    RearStairsFlr3_Infiltration,  !- Name
    RearStairsFlr3,          !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    RearStairsFlr4_Infiltration,  !- Name
    RearStairsFlr4,          !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000337507072,          !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    RearStorageFlr1_Infiltration,  !- Name
    RearStorageFlr1,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    RearStorageFlr2_Infiltration,  !- Name
    RearStorageFlr2,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    RearStorageFlr3_Infiltration,  !- Name
    RearStorageFlr3,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    RearStorageFlr4_Infiltration,  !- Name
    RearStorageFlr4,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000337507072,          !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    RestroomFlr1_Infiltration,  !- Name
    RestroomFlr1,            !- Zone or ZoneList Name
    CommonArea_Infil_Sch,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:WINDANDSTACKOPENAREA ===========

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM103 Sliding Door Ventilation,  !- Name
    GUESTROOM103,            !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM202_205 Sliding Door Ventilation,  !- Name
    GUESTROOM202_205,        !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM206_208 Sliding Door Ventilation,  !- Name
    GUESTROOM206_208,        !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM209_212 Sliding Door Ventilation,  !- Name
    GUESTROOM209_212,        !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM213 Sliding Door Ventilation,  !- Name
    GUESTROOM213,            !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM309_312 Sliding Door Ventilation,  !- Name
    GUESTROOM309_312,        !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
