    Mech_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Mech_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mech_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 42,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_1_HeatC,         !- Component 1 Name
    VAV_POD_1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_1_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 43,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_2_HeatC,         !- Component 1 Name
    VAV_POD_2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_2_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 44,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_3_HeatC,         !- Component 1 Name
    VAV_POD_3_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_3_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 45,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_OTHER_HeatC,         !- Component 1 Name
    VAV_OTHER_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_OTHER_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CoolSys1 Pump,           !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    CoolSys1 Chiller,        !- Component 1 Name
    CoolSys1 Pump-CoolSys1 ChillerNode,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump Secondary, !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_POD_1_CoolC,         !- Component 1 Name
    VAV_POD_1_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_1_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_POD_2_CoolC,         !- Component 1 Name
    VAV_POD_2_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_2_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_POD_3_CoolC,         !- Component 1 Name
    VAV_POD_3_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_3_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_OTHER_CoolC,         !- Component 1 Name
    VAV_OTHER_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_OTHER_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    VAV_POD_1 Air Loop Branches,  !- Name
    VAV_POD_1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    VAV_POD_2 Air Loop Branches,  !- Name
    VAV_POD_2 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    VAV_POD_3 Air Loop Branches,  !- Name
    VAV_POD_3 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    VAV_OTHER Air Loop Branches,  !- Name
    VAV_OTHER Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    PSZ-AC_1:5 Air Loop Branches,  !- Name
    PSZ-AC_1:5 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    PSZ-AC_2:6 Air Loop Branches,  !- Name
    PSZ-AC_2:6 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    PSZ-AC_3:7 Air Loop Branches,  !- Name
    PSZ-AC_3:7 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    PSZ-AC_4:8 Air Loop Branches,  !- Name
    PSZ-AC_4:8 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    PSZ-AC_5:9 Air Loop Branches,  !- Name
    PSZ-AC_5:9 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    SHWSys1 Supply Branches, !- Name
    SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
    SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
    SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SHWSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    SHWSys1 Demand Branches, !- Name
    SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
    SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
    SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
    SHWSys1 Demand Load Branch 3,  !- Branch 4 Name
    SHWSys1 Demand Bypass Branch,  !- Branch 5 Name
    SHWSys1 Demand Outlet Branch;  !- Branch 6 Name

BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
    HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
    HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
    HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
    HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
    HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
    HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
    HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
    HeatSys1 Demand Load Branch 21,  !- Branch 22 Name
    HeatSys1 Demand Load Branch 22,  !- Branch 23 Name
    HeatSys1 Demand Load Branch 23,  !- Branch 24 Name
    HeatSys1 Demand Load Branch 24,  !- Branch 25 Name
    HeatSys1 Demand Load Branch 25,  !- Branch 26 Name
    HeatSys1 Demand Load Branch 26,  !- Branch 27 Name
    HeatSys1 Demand Load Branch 27,  !- Branch 28 Name
    HeatSys1 Demand Load Branch 28,  !- Branch 29 Name
    HeatSys1 Demand Load Branch 29,  !- Branch 30 Name
    HeatSys1 Demand Load Branch 30,  !- Branch 31 Name
    HeatSys1 Demand Load Branch 31,  !- Branch 32 Name
    HeatSys1 Demand Load Branch 32,  !- Branch 33 Name
    HeatSys1 Demand Load Branch 33,  !- Branch 34 Name
    HeatSys1 Demand Load Branch 34,  !- Branch 35 Name
    HeatSys1 Demand Load Branch 35,  !- Branch 36 Name
    HeatSys1 Demand Load Branch 36,  !- Branch 37 Name
    HeatSys1 Demand Load Branch 37,  !- Branch 38 Name
    HeatSys1 Demand Load Branch 38,  !- Branch 39 Name
    HeatSys1 Demand Load Branch 39,  !- Branch 40 Name
    HeatSys1 Demand Load Branch 40,  !- Branch 41 Name
    HeatSys1 Demand Load Branch 41,  !- Branch 42 Name
    HeatSys1 Demand Load Branch 42,  !- Branch 43 Name
    HeatSys1 Demand Load Branch 43,  !- Branch 44 Name
    HeatSys1 Demand Load Branch 44,  !- Branch 45 Name
    HeatSys1 Demand Load Branch 45,  !- Branch 46 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 47 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 48 Name

BranchList,
    CoolSys1 Supply Branches,!- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch,  !- Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 4 Name

!    CoolSys1 Demand Bypass Branch,  !- Branch 6 Name
BranchList,
    CoolSys1 Demand Branches,!- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
    CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
    CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 6 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    SHWSys1 Supply Splitter, !- Name
    SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    SHWSys1 Demand Splitter, !- Name
    SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SHWSys1 Demand Bypass Branch;  !- Outlet Branch 4 Name

Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
    HeatSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
    HeatSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
    HeatSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
    HeatSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
    HeatSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
    HeatSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
    HeatSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
    HeatSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
    HeatSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
    HeatSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
    HeatSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name
    HeatSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name
    HeatSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name
    HeatSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name
    HeatSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name
    HeatSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name
    HeatSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name
    HeatSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name
    HeatSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 46 Name

Connector:Splitter,
    CoolSys1 Supply Splitter,!- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    CoolSys1 Demand Splitter,!- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    CoolSys1 Demand Load Branch 4;  !- Outlet Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    SHWSys1 Supply Mixer,    !- Name
    SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    SHWSys1 Demand Mixer,    !- Name
    SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SHWSys1 Demand Bypass Branch;  !- Inlet Branch 4 Name

Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    HeatSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
    HeatSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
    HeatSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
    HeatSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
    HeatSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
    HeatSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
    HeatSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
    HeatSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
    HeatSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
    HeatSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
    HeatSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name
    HeatSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name
    HeatSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name
    HeatSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name
    HeatSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name
    HeatSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name
    HeatSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name
    HeatSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name
    HeatSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 46 Name

Connector:Mixer,
    CoolSys1 Supply Mixer,   !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    CoolSys1 Demand Mixer,   !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    CoolSys1 Demand Load Branch 4;  !- Inlet Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    SHWSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Supply Mixer;    !- Connector 2 Name

ConnectorList,
    SHWSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Demand Mixer;    !- Connector 2 Name

ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

ConnectorList,
    CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Mixer;   !- Connector 2 Name

ConnectorList,
    CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Mixer;   !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Corridor_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Corridor_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Corridor_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Main_Corridor_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Main_Corridor_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Lobby_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Lobby_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Lobby_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Bathrooms_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Bathrooms_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Bathrooms_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 1 Name

NodeList,
    Bathrooms_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Bathrooms_ZN_1_FLR_2 Exhaust Nodes,  !- Name
    Bathrooms_ZN_1_FLR_2 Exhaust Fan Node;  !- Node 1 Name

NodeList,
    Offices_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Offices_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Offices_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Gym_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    Aux_Gym_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    Auditorium_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Auditorium_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    Kitchen_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    Kitchen_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Kitchen_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 1 Name

NodeList,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Inlet Nodes,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Cafeteria_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
    Mech_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    Mech_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Mech_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    VAV_POD_1_OANode List,   !- Name
    VAV_POD_1_OAInlet Node;  !- Node 1 Name

NodeList,
    VAV_POD_2_OANode List,   !- Name
    VAV_POD_2_OAInlet Node;  !- Node 1 Name

NodeList,
    VAV_POD_3_OANode List,   !- Name
    VAV_POD_3_OAInlet Node;  !- Node 1 Name

NodeList,
    VAV_OTHER_OANode List,   !- Name
    VAV_OTHER_OAInlet Node;  !- Node 1 Name

NodeList,
    PSZ-AC_1:5_OANode List,  !- Name
    PSZ-AC_1:5_OAInlet Node; !- Node 1 Name

NodeList,
    PSZ-AC_2:6_OANode List,  !- Name
    PSZ-AC_2:6_OAInlet Node; !- Node 1 Name

NodeList,
    PSZ-AC_3:7_OANode List,  !- Name
    PSZ-AC_3:7_OAInlet Node; !- Node 1 Name

NodeList,
    PSZ-AC_4:8_OANode List,  !- Name
    PSZ-AC_4:8_OAInlet Node; !- Node 1 Name

NodeList,
    PSZ-AC_5:9_OANode List,  !- Name
    PSZ-AC_5:9_OAInlet Node; !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    RACK1_condenserInlet;    !- Name

OutdoorAir:Node,
    RACK2_condenserInlet;    !- Name

OutdoorAir:Node,
    PSZ-AC_1:5_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    PSZ-AC_2:6_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    PSZ-AC_3:7_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    PSZ-AC_4:8_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    PSZ-AC_5:9_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    CoolSys1 Chillercondenser OA inlet;  !- Name

OutdoorAir:Node,
    PSZ-AC_1:5 Cond OA node; !- Name

OutdoorAir:Node,
    PSZ-AC_2:6 Cond OA node; !- Name

OutdoorAir:Node,
    PSZ-AC_3:7 Cond OA node; !- Name

OutdoorAir:Node,
    PSZ-AC_4:8 Cond OA node; !- Name

OutdoorAir:Node,
    PSZ-AC_5:9 Cond OA node; !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    VAV_POD_1_OANode List;   !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_POD_2_OANode List;   !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_POD_3_OANode List;   !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_OTHER_OANode List;   !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-AC_1:5_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-AC_2:6_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-AC_3:7_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-AC_4:8_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-AC_5:9_OANode List;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,  !- Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,  !- Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,  !- Name
    SHWSys1 Demand Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,  !- Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,  !- Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

! PumpCurve_flag and HOTW_PumpCurve_flag variables are used to switch pump curves among pump ride on the curve, VSD without pressure reset and VSD with pressure reset
Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0205,                  !- Coefficient 2 of the Part Load Performance Curve
    0.4101,                  !- Coefficient 3 of the Part Load Performance Curve
    0.5753,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

! PumpCurve_flag and HOTW_PumpCurve_flag variables are used to switch pump curves among pump ride on the curve, VSD without pressure reset and VSD with pressure reset
Pump:VariableSpeed,
    CoolSys1 Pump Secondary, !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    134283.8305,             !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0205,                  !- Coefficient 2 of the Part Load Performance Curve
    0.4101,                  !- Coefficient 3 of the Part Load Performance Curve
    0.5753,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    SHWSys1 Pump,            !- Name
    SHWSys1 Supply Inlet Node,  !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    34026,                   !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
    CoolSys1 Pump,           !- Name
    CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    44761.27683,             !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
    1012337.26,              !- Nominal Capacity {W}
    0.8125,                  !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    1.0000;                  !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

Chiller:Electric:EIR,
    CoolSys1 Chiller,        !- Name
    725913.12,               !- Reference Capacity {W}
    2.96,                    !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    35.000,                  !- Reference Entering Condenser Fluid Temperature {C}
    AutoSize,                !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    AC_2010_PA_CAPFT,        !- Cooling Capacity Function of Temperature Curve Name
    AC_2010_PA_EIRFT,        !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    AC_GT150_2010_PA_EIRFPLR,!- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1500,                  !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio
    1.0000,                  !- Optimum Part Load Ratio
    0.2500,                  !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 ChillerNode,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node,  !- Chilled Water Outlet Node Name
    CoolSys1 Chillercondenser OA inlet,  !- Condenser Inlet Node Name
    CoolSys1 Chillercondenser outlet,  !- Condenser Outlet Node Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0000;                  !- Design Heat Recovery Water Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    SHWSys1 Water Heater,    !- Name
    2.271247,                !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    175842.6,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.802764687,             !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    1205.08,                 !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    1205.08,                 !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    MECH_ZN_1_FLR_1,         !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    15.60100579,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    15.60100579,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    SHW Booster Water Heater,!- Name
    0.02271247,              !- Tank Volume {m3}
    Booster Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14000,                   !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    KITCHEN_ZN_1_FLR_1,      !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.591045154,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.591045154,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.49607339726648E-3,     !- Peak Use Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    Booster Water Inlet Temp Schedule;  !- Cold Water Supply Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

!***** Plant Loop: SHWSys1 *****
PlantLoop,
    SHWSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches, !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches, !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!***** Plant Loop: HeatSys1 *****
PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!***** Plant Loop: CoolSys1 *****
PlantLoop,
    CoolSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Branches,!- Plant Side Branch List Name
    CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Branches,!- Demand Side Branch List Name
    CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    ,                        !- Plant Loop Demand Calculation Scheme
    TwoWayCommonPipe;        !- Common Pipe Simulation


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    SHWSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name

PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

PlantEquipmentList,
    CoolSys1 Equipment List, !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    CoolSys1 Chiller;        !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    100000000000000,         !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List; !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SHWSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

!
! This EMS program assigns loads to the transformer.
! It is used to calculate the impact of Addendum 90.1-2007o: Transformers
!
EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

!
! End Addendum O transformers implementation
!
!
! EMS code for economizer and fan operation of PSZ-AC_1:5.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors
EnergyManagementSystem:Sensor,
    OAT_F,                   !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAwb_F,                  !- Name
    *,                       !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ1_5_OASch,            !- Name
    MinOA_MotorizedDamper_Sched,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GYM_ZN_1_FLR_1_Temp,     !- Name
    GYM_ZN_1_FLR_1 Air Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ1_5_OAFlowMass,       !- Name
    PSZ-AC_1:5_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ1_5_HeatingRTF,       !- Name
    PSZ-AC_1:5_HeatC,        !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ1_5_RTF,              !- Name
    PSZ-AC_1:5_CoolC DXCoil, !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ1_5_SpeedRatio,       !- Name
    PSZ-AC_1:5_CoolC,        !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ1_5_DAT_Rqd,          !- Name
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ1_5_Econo_Status,     !- Name
    PSZ-AC_1:5,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

!
! EMS code for economizer and fan operation of PSZ-AC_2:6.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors
EnergyManagementSystem:Sensor,
    PSZ2_6_OASch,            !- Name
    MinOA_MotorizedDamper_Sched,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AUX_GYM_ZN_1_FLR_1_Temp, !- Name
    AUX_GYM_ZN_1_FLR_1 Air Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ2_6_OAFlowMass,       !- Name
    PSZ-AC_2:6_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ2_6_HeatingRTF,       !- Name
    PSZ-AC_2:6_HeatC,        !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ2_6_RTF,              !- Name
    PSZ-AC_2:6_CoolC DXCoil, !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ2_6_SpeedRatio,       !- Name
    PSZ-AC_2:6_CoolC,        !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ2_6_DAT_Rqd,          !- Name
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ2_6_Econo_Status,     !- Name
    PSZ-AC_2:6,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

!
! EMS code for economizer and fan operation of PSZ-AC_3:7.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors
EnergyManagementSystem:Sensor,
    PSZ3_7_OASch,            !- Name
    MinOA_MotorizedDamper_Sched,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AUDITORIUM_ZN_1_FLR_1_Temp,  !- Name
    AUDITORIUM_ZN_1_FLR_1 Air Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ3_7_OAFlowMass,       !- Name
    PSZ-AC_3:7_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ3_7_HeatingRTF,       !- Name
    PSZ-AC_3:7_HeatC,        !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ3_7_RTF,              !- Name
    PSZ-AC_3:7_CoolC DXCoil, !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ3_7_SpeedRatio,       !- Name
    PSZ-AC_3:7_CoolC,        !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ3_7_DAT_Rqd,          !- Name
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ3_7_Econo_Status,     !- Name
    PSZ-AC_3:7,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

!
! EMS code for economizer and fan operation of PSZ-AC_4:8.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors
EnergyManagementSystem:Sensor,
    PSZ4_8_OASch,            !- Name
    Kitchen_Exhaust_SCH,     !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    KITCHEN_ZN_1_FLR_1_Temp, !- Name
    KITCHEN_ZN_1_FLR_1 Air Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ4_8_OAFlowMass,       !- Name
    PSZ-AC_4:8_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ4_8_HeatingRTF,       !- Name
    PSZ-AC_4:8_HeatC,        !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ4_8_RTF,              !- Name
    PSZ-AC_4:8_CoolC DXCoil, !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ4_8_SpeedRatio,       !- Name
    PSZ-AC_4:8_CoolC,        !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ4_8_DAT_Rqd,          !- Name
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ4_8_Econo_Status,     !- Name
    PSZ-AC_4:8,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

!
! EMS code for economizer and fan operation of PSZ-AC_5:9.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors
EnergyManagementSystem:Sensor,
    PSZ5_9_OASch,            !- Name
    MinOA_MotorizedDamper_Sched,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CAFETERIA_ZN_1_FLR_1_Temp,  !- Name
    CAFETERIA_ZN_1_FLR_1 Air Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ5_9_OAFlowMass,       !- Name
    PSZ-AC_5:9_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ5_9_HeatingRTF,       !- Name
    PSZ-AC_5:9_HeatC,        !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ5_9_RTF,              !- Name
    PSZ-AC_5:9_CoolC DXCoil, !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ5_9_SpeedRatio,       !- Name
    PSZ-AC_5:9_CoolC,        !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ5_9_DAT_Rqd,          !- Name
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ5_9_Econo_Status,     !- Name
    PSZ-AC_5:9,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BoilerPLR,               !- Name
    HeatSys1 Boiler,         !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAT,                     !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_1_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_1_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_1_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_1_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cPOD1_ZN_1_FLR_1_LSr,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cPOD1_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_1_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_1_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_1_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_1_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_2_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_2_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_2_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_2_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cPOD2_ZN_1_FLR_1_LSr,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cPOD2_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_2_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_2_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_2_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_2_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_3_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_3_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_3_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_3_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cPOD3_ZN_1_FLR_1_LSr,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cPOD3_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_3_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_3_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_3_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_3_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AUX_GYM_ZN_1_FLR_1_LSr,  !- Name
    AUX_GYM_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AUX_GYM_ZN_1_FLR_1_OSr,  !- Name
    AUX_GYM_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AUDITORIUM_ZN_1_FLR_1_LSr,  !- Name
    AUDITORIUM_ZN_1_FLR_1,   !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AUDITORIUM_ZN_1_FLR_1_OSr,  !- Name
    AUDITORIUM_ZN_1_FLR_1,   !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Main_Corridor_ZN_1_FLR_1_LSr,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Main_Corridor_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Lobby_ZN_1_FLR_1_LSr,    !- Name
    Lobby_ZN_1_FLR_1,        !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Lobby_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Mech_ZN_1_FLR_1_LSr,     !- Name
    Mech_ZN_1_FLR_1,         !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Mech_ZN_1_FLR_1_OSr,     !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BATHROOMS_ZN_1_FLR_1_LSr,!- Name
    BATHROOMS_ZN_1_FLR_1,    !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BATHROOMS_ZN_1_FLR_1_OSr,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Offices_ZN_1_FLR_1_LSr,  !- Name
    Offices_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Offices_ZN_1_FLR_1_OSr,  !- Name
    Offices_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Gym_ZN_1_FLR_1_LSr,      !- Name
    Gym_ZN_1_FLR_1,          !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Gym_ZN_1_FLR_1_OSr,      !- Name
    Gym_ZN_1_FLR_1,          !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Kitchen_ZN_1_FLR_1_LSr,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Kitchen_ZN_1_FLR_1_OSr,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Cafeteria_ZN_1_FLR_1_LSr,!- Name
    Cafeteria_ZN_1_FLR_1,    !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Cafeteria_ZN_1_FLR_1_OSr,!- Name
    Cafeteria_ZN_1_FLR_1,    !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

! the rest is for floor 2
EnergyManagementSystem:Sensor,
    cCL1_Pod_1_ZN_1_FLR_2_LSr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_1_ZN_1_FLR_2_OSr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_1_ZN_1_FLR_2_LSr,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_1_ZN_1_FLR_2_OSr,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cPOD1_ZN_1_FLR_2_LSr,    !- Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cPOD1_ZN_1_FLR_2_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_1_ZN_1_FLR_2_LSr,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_1_ZN_1_FLR_2_OSr,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_1_ZN_1_FLR_2_LSr,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_1_ZN_1_FLR_2_OSr,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_2_ZN_1_FLR_2_LSr,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_2_ZN_1_FLR_2_OSr,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_2_ZN_1_FLR_2_LSr,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_2_ZN_1_FLR_2_OSr,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cPOD2_ZN_1_FLR_2_LSr,    !- Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cPOD2_ZN_1_FLR_2_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_2_ZN_1_FLR_2_LSr,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_2_ZN_1_FLR_2_OSr,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_2_ZN_1_FLR_2_LSr,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_2_ZN_1_FLR_2_OSr,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_3_ZN_1_FLR_2_LSr,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_3_ZN_1_FLR_2_OSr,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_3_ZN_1_FLR_2_LSr,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_3_ZN_1_FLR_2_OSr,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cPOD3_ZN_1_FLR_2_LSr,    !- Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cPOD3_ZN_1_FLR_2_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_3_ZN_1_FLR_2_LSr,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_3_ZN_1_FLR_2_OSr,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_3_ZN_1_FLR_2_LSr,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_3_ZN_1_FLR_2_OSr,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Main_Corridor_ZN_1_FLR_2_LSr,  !- Name
    Main_Corridor_ZN_1_FLR_2,!- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Main_Corridor_ZN_1_FLR_2_OSr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Lobby_ZN_1_FLR_2_LSr,    !- Name
    Lobby_ZN_1_FLR_2,        !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Lobby_ZN_1_FLR_2_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Mech_ZN_1_FLR_2_LSr,     !- Name
    Mech_ZN_1_FLR_2,         !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Mech_ZN_1_FLR_2_OSr,     !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BATHROOMS_ZN_1_FLR_2_LSr,!- Name
    BATHROOMS_ZN_1_FLR_2,    !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BATHROOMS_ZN_1_FLR_2_OSr,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Offices_ZN_1_FLR_2_LSr,  !- Name
    Offices_ZN_1_FLR_2,      !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Offices_ZN_1_FLR_2_OSr,  !- Name
    Offices_ZN_1_FLR_2,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LMC_ZN_1_FLR_2_LSr,      !- Name
    Library_Media_Center_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LMC_ZN_1_FLR_2_OSr,      !- Name
    Library_Media_Center_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

! Actuators
EnergyManagementSystem:Actuator,
    PSZ1_5_Fan_Pressure,     !- Name
    PSZ-AC_1:5 fan,          !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PSZ1_5_Timestep_Econ_Eff,!- Name
    PSZ1_5_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

! Actuators
EnergyManagementSystem:Actuator,
    PSZ2_6_Fan_Pressure,     !- Name
    PSZ-AC_2:6 fan,          !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PSZ2_6_Timestep_Econ_Eff,!- Name
    PSZ2_6_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

! Actuators
EnergyManagementSystem:Actuator,
    PSZ3_7_Fan_Pressure,     !- Name
    PSZ-AC_3:7 fan,          !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PSZ3_7_Timestep_Econ_Eff,!- Name
    PSZ3_7_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

! Actuators
EnergyManagementSystem:Actuator,
    PSZ4_8_Fan_Pressure,     !- Name
    PSZ-AC_4:8 fan,          !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PSZ4_8_Timestep_Econ_Eff,!- Name
    PSZ4_8_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

! Actuators
EnergyManagementSystem:Actuator,
    PSZ5_9_Fan_Pressure,     !- Name
    PSZ-AC_5:9 fan,          !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PSZ5_9_Timestep_Econ_Eff,!- Name
    PSZ5_9_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    BoilerCurve,             !- Name
    HEATSYS1 BOILER EFFICIENCY CURVE,  !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_Actuator,    !- Name
    CLGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_Actuator,    !- Name
    HTGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL1_Pod_1_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl1_Pod_1_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cPOD1_ZN_1_FLR_1_LAr,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL2_Pod_1_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl2_Pod_1_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL1_Pod_2_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl1_Pod_2_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cPOD2_ZN_1_FLR_1_LAr,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL2_Pod_2_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl2_Pod_2_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL1_Pod_3_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl1_Pod_3_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cPOD3_ZN_1_FLR_1_LAr,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL2_Pod_3_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl2_Pod_3_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    AUX_GYM_ZN_1_FLR_1_LAr,  !- Name
    AUX_GYM_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    AUDITORIUM_ZN_1_FLR_1_LAr,  !- Name
    AUDITORIUM_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_ZN_1_FLR_1_LAr,  !- Name
    Main_Corridor_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_ZN_1_FLR_1_LAr,    !- Name
    Lobby_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_ZN_1_FLR_1_LAr,     !- Name
    Mech_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    BATHROOMS_ZN_1_FLR_1_LAr,!- Name
    BATHROOMS_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_ZN_1_FLR_1_LAr,  !- Name
    Offices_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_ZN_1_FLR_1_LAr,      !- Name
    Gym_ZN_1_FLR_1_lights,   !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_ZN_1_FLR_1_LAr,  !- Name
    Kitchen_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_ZN_1_FLR_1_LAr,!- Name
    Cafeteria_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL1_Pod_1_ZN_1_FLR_2_LAr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl1_Pod_1_ZN_1_FLR_2_LAr,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cPOD1_ZN_1_FLR_2_LAr,    !- Name
    Corridor_Pod_1_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL2_Pod_1_ZN_1_FLR_2_LAr,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl2_Pod_1_ZN_1_FLR_2_LAr,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL1_Pod_2_ZN_1_FLR_2_LAr,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl1_Pod_2_ZN_1_FLR_2_LAr,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cPOD2_ZN_1_FLR_2_LAr,    !- Name
    Corridor_Pod_2_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL2_Pod_2_ZN_1_FLR_2_LAr,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl2_Pod_2_ZN_1_FLR_2_LAr,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL1_Pod_3_ZN_1_FLR_2_LAr,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl1_Pod_3_ZN_1_FLR_2_LAr,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cPOD3_ZN_1_FLR_2_LAr,    !- Name
    Corridor_Pod_3_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL2_Pod_3_ZN_1_FLR_2_LAr,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl2_Pod_3_ZN_1_FLR_2_LAr,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_ZN_1_FLR_2_LAr,  !- Name
    Main_Corridor_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_ZN_1_FLR_2_LAr,    !- Name
    Lobby_ZN_1_FLR_2_lights, !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_ZN_1_FLR_2_LAr,     !- Name
    Mech_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    BATHROOMS_ZN_1_FLR_2_LAr,!- Name
    BATHROOMS_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_ZN_1_FLR_2_LAr,  !- Name
    Offices_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LMC_ZN_1_FLR_2_LAr,      !- Name
    Library_Media_Center_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ1_5_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ1_5_Set_Number_of_Stages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ1_5_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ1_5_Economizer_CTRL_Prog;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ1_5_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ1_5_Set_Fan_Par;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ1_5_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ1_5_Fan_Control;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ2_6_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ2_6_Set_Number_of_Stages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ2_6_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ2_6_Economizer_CTRL_Prog;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ2_6_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ2_6_Set_Fan_Par;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ2_6_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ2_6_Fan_Control;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ3_7_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ3_7_Set_Number_of_Stages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ3_7_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ3_7_Economizer_CTRL_Prog;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ3_7_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ3_7_Set_Fan_Par;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ3_7_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ3_7_Fan_Control;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ4_8_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ4_8_Set_Number_of_Stages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ4_8_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ4_8_Economizer_CTRL_Prog;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ4_8_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ4_8_Set_Fan_Par;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ4_8_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ4_8_Fan_Control;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ5_9_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ5_9_Set_Number_of_Stages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ5_9_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ5_9_Economizer_CTRL_Prog;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ5_9_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ5_9_Set_Fan_Par;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PSZ5_9_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ5_9_Fan_Control;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,        !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SetBoilerPar;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SetBoilerCurve;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_AUX_GYM_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_AUX_GYM_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_AUDITORIUM_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_AUDITORIUM_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_BATHROOMS_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_BATHROOMS_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_1_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_1_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_1_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_1_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD1_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cPOD1_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_1_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_1_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_1_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_1_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_2_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_2_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_2_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_2_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD2_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cPOD2_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_2_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_2_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_2_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_2_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_3_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_3_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_3_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_3_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD3_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cPOD3_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_3_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_3_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_3_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_3_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Main_Corridor_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Main_Corridor_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Lobby_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Lobby_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Mech_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Mech_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_BATHROOMS_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_BATHROOMS_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Offices_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Offices_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_LMC_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_LMC_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0194;  !- Program Line 1

EnergyManagementSystem:Program,
    PSZ1_5_Economizer_CTRL_Prog,  !- Name
    SET PSZ1_5_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ1_5_MaxE = 0.7,   !- Program Line 2
    SET PSZ1_5_DAT_Rqd = (PSZ1_5_DAT_Rqd*1.8) +32,  !- A4
    SET OAT_F = (OAT_F*1.8) +32,  !- A5
    SET OAwb_F = (OAwb_F*1.8) +32,  !- A6
    IF PSZ1_5_OAFlowMass > (PSZ1_5_OADesignMass * PSZ1_5_OASch),  !- A7
    SET PSZ1_5_Econo_Active = 1,  !- A8
    ELSE,                    !- A9
    SET PSZ1_5_Econo_Active = 0,  !- A10
    ENDIF,                   !- A11
    SET PSZ1_5_dT_Needed = 75 - PSZ1_5_DAT_Rqd,  !- A12
    SET PSZ1_5_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- A13
    SET PSZ1_5_Cool_Load = PSZ1_5_dT_Needed/ PSZ1_5_Cool_Des_dT,  !- A14
    IF PSZ1_5_Cool_Load > 1, !- A15
    SET PSZ1_5_Cool_Load = 1,!- A16
    ELSEIF PSZ1_5_Cool_Load < 0,  !- A17
    SET PSZ1_5_Cool_Load = 0,!- A18
    ENDIF,                   !- A19
    IF PSZ1_5_Econo_Active == 1,  !- A20
    SET PSZ1_5_Stage = PSZ1_5_Number_of_Stages,  !- A21
    IF PSZ1_5_Stage == 2,    !- A22
    IF PSZ1_5_Cool_Load < 0.6,  !- A23
    SET PSZ1_5_Timestep_Econ_Eff = PSZ1_5_MaxE,  !- A24
    ELSE,                    !- A25
    SET PSZ1_5_ECO_Eff = 0-2.18919863612305,  !- A26
    SET PSZ1_5_ECO_Eff = PSZ1_5_ECO_Eff + (0-0.674461284910428 * PSZ1_5_Cool_Load),  !- A27
    SET PSZ1_5_ECO_Eff = PSZ1_5_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- A28
    SET PSZ1_5_ECO_Eff = PSZ1_5_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- A29
    SET PSZ1_5_ECO_Eff = PSZ1_5_ECO_Eff + (0.182915713033586 * OAwb_F),  !- A30
    SET PSZ1_5_ECO_Eff = PSZ1_5_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- A31
    SET PSZ1_5_ECO_Eff = PSZ1_5_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- A32
    SET PSZ1_5_Timestep_Econ_Eff = PSZ1_5_ECO_Eff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET PSZ1_5_ECO_Eff = 2.36337942464462,  !- A36
    SET PSZ1_5_ECO_Eff = PSZ1_5_ECO_Eff + (0-0.409939515512619 * PSZ1_5_Cool_Load),  !- A37
    SET PSZ1_5_ECO_Eff = PSZ1_5_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- A38
    SET PSZ1_5_ECO_Eff = PSZ1_5_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- A39
    SET PSZ1_5_Timestep_Econ_Eff = PSZ1_5_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- A40
    ENDIF,                   !- A41
    IF PSZ1_5_Timestep_Econ_Eff > PSZ1_5_MaxE,  !- A42
    SET PSZ1_5_Timestep_Econ_Eff = PSZ1_5_MaxE,  !- A43
    ELSEIF PSZ1_5_Timestep_Econ_Eff < (PSZ1_5_OADesignMass * PSZ1_5_OASch),  !- A44
    SET PSZ1_5_Timestep_Econ_Eff = (PSZ1_5_OADesignMass * PSZ1_5_OASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    PSZ1_5_Set_Fan_Par,      !- Name
    IF PSZ1_5_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- A4
    SET PSZ1_5_FanPwrExponent = 2.2,  !- A5
    SET PSZ1_5_OAFrac = PSZ1_5_OAFlowMass/PSZ1_5_DesignFlowMass,  !- A6
    IF  PSZ1_5_OAFrac < 0.66,!- A7
    SET PSZ1_5_VenSpeed = 0.66,  !- A8
    SET PSZ1_5_Stage1Speed = 0.66,  !- A9
    ELSE,                    !- A10
    SET PSZ1_5_VenSpeed = PSZ1_5_OAFrac,  !- A11
    SET PSZ1_5_Stage1Speed = PSZ1_5_OAFrac,  !- A12
    ENDIF,                   !- A13
    SET PSZ1_5_Stage2Speed = 1.0,  !- A14
    SET PSZ1_5_HeatSpeed = 1.0;  !- A15

!Calculate the expected discharge air temperature if the system runs at its low speed
! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
EnergyManagementSystem:Program,
    PSZ1_5_Fan_Control,      !- Name
    IF PSZ1_5_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- A4
    IF PSZ1_5_HeatingRTF > 0,!- A5
    SET PSZ1_5_Heating = PSZ1_5_HeatingRTF,  !- A6
    SET PSZ1_5_Ven = 1 - PSZ1_5_HeatingRTF,  !- A7
    SET PSZ1_5_Eco = 0,      !- A8
    SET PSZ1_5_Stage1 = 0,   !- A9
    SET PSZ1_5_Stage2 = 0,   !- A10
    ELSE,                    !- A11
    SET PSZ1_5_Heating = 0,  !- A12
    SET PSZ1_5_EcoSpeed = PSZ1_5_VenSpeed,  !- A13
    IF PSZ1_5_SpeedRatio == 0,  !- A14
    IF PSZ1_5_RTF > 0,       !- A15
    SET PSZ1_5_Stage1 = PSZ1_5_RTF,  !- A16
    SET PSZ1_5_Stage2 = 0,   !- A17
    SET PSZ1_5_Ven = 1-PSZ1_5_RTF,  !- A18
    SET PSZ1_5_Eco = 0,      !- A19
    IF PSZ1_5_OAFlowMass > (PSZ1_5_OADesignMass * PSZ1_5_OASch),  !- A20
    SET PSZ1_5_Stage1Speed = 1.0,  !- A21
    ENDIF,                   !- A22
    ELSE,                    !- A23
    SET PSZ1_5_Stage1 = 0,   !- A24
    SET PSZ1_5_Stage2 = 0,   !- A25
    IF PSZ1_5_OAFlowMass > (PSZ1_5_OADesignMass * PSZ1_5_OASch),  !- A26
    SET PSZ1_5_Eco = 1.0,    !- A27
    SET PSZ1_5_Ven = 0,      !- A28
    SET PSZ1_5_Exp_DAT = PSZ1_5_DAT_Rqd - (1-PSZ1_5_VenSpeed) * GYM_ZN_1_FLR_1_Temp,  !- A29
    SET PSZ1_5_Exp_DAT = PSZ1_5_Exp_DAT/PSZ1_5_VenSpeed,  !- A30
    IF OAT_F > PSZ1_5_Exp_DAT,  !- A31
    SET PSZ1_5_EcoSpeed = PSZ1_5_Stage2Speed,  !- A32
    ENDIF,                   !- A33
    ELSE,                    !- A34
    SET PSZ1_5_Eco = 0,      !- A35
    SET PSZ1_5_Ven = 1.0,    !- A36
    ENDIF,                   !- A37
    ENDIF,                   !- A38
    ELSE,                    !- A39
    SET PSZ1_5_Stage1 = 1- PSZ1_5_SpeedRatio,  !- A40
    SET PSZ1_5_Stage2 = PSZ1_5_SpeedRatio,  !- A41
    SET PSZ1_5_Ven = 0,      !- A42
    SET PSZ1_5_Eco = 0,      !- A43
    IF PSZ1_5_OAFlowMass > (PSZ1_5_OADesignMass * PSZ1_5_OASch),  !- A44
    SET PSZ1_5_Stage1Speed = 1.0,  !- A45
    ENDIF,                   !- A46
    ENDIF,                   !- A47
    ENDIF,                   !- A48
    SET PSZ1_5_FPR = PSZ1_5_Ven * (PSZ1_5_VenSpeed ^ PSZ1_5_FanPwrExponent),  !- A49
    SET PSZ1_5_FPR = PSZ1_5_FPR + PSZ1_5_Eco * (PSZ1_5_EcoSpeed ^ PSZ1_5_FanPwrExponent),  !- A50
    SET PSZ1_5_FPR_1 = PSZ1_5_Stage1 * (PSZ1_5_Stage1Speed ^ PSZ1_5_FanPwrExponent),  !- A51
    SET PSZ1_5_FPR = PSZ1_5_FPR + PSZ1_5_FPR_1,  !- A52
    SET PSZ1_5_FPR_2 = PSZ1_5_Stage2 * (PSZ1_5_Stage2Speed ^ PSZ1_5_FanPwrExponent),  !- A53
    SET PSZ1_5_FPR = PSZ1_5_FPR + PSZ1_5_FPR_2,  !- A54
    SET PSZ1_5_FPR_3 = PSZ1_5_Heating * (PSZ1_5_HeatSpeed ^ PSZ1_5_FanPwrExponent),  !- A55
    SET PSZ1_5_FanPwrRatio = PSZ1_5_FPR +  PSZ1_5_FPR_3,  !- A56
    SET PSZ1_5_Fan_Pressure = PSZ1_5_Fan_DesignPressure * PSZ1_5_FanPwrRatio;  !- A57

EnergyManagementSystem:Program,
    PSZ1_5_Set_Number_of_Stages,  !- Name
    SET PSZ1_5_Number_of_Stages =  2;  !- Program Line 1

EnergyManagementSystem:Program,
    PSZ2_6_Economizer_CTRL_Prog,  !- Name
    SET PSZ2_6_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ2_6_MaxE = 0.7,   !- Program Line 2
    SET PSZ2_6_DAT_Rqd = (PSZ2_6_DAT_Rqd*1.8) +32,  !- A4
    SET OAT_F = (OAT_F*1.8) +32,  !- A5
    SET OAwb_F = (OAwb_F*1.8) +32,  !- A6
    IF PSZ2_6_OAFlowMass > (PSZ2_6_OADesignMass * PSZ2_6_OASch),  !- A7
    SET PSZ2_6_Econo_Active = 1,  !- A8
    ELSE,                    !- A9
    SET PSZ2_6_Econo_Active = 0,  !- A10
    ENDIF,                   !- A11
    SET PSZ2_6_dT_Needed = 75 - PSZ2_6_DAT_Rqd,  !- A12
    SET PSZ2_6_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- A13
    SET PSZ2_6_Cool_Load = PSZ2_6_dT_Needed/ PSZ2_6_Cool_Des_dT,  !- A14
    IF PSZ2_6_Cool_Load > 1, !- A15
    SET PSZ2_6_Cool_Load = 1,!- A16
    ELSEIF PSZ2_6_Cool_Load < 0,  !- A17
    SET PSZ2_6_Cool_Load = 0,!- A18
    ENDIF,                   !- A19
    IF PSZ2_6_Econo_Active == 1,  !- A20
    SET PSZ2_6_Stage = PSZ2_6_Number_of_Stages,  !- A21
    IF PSZ2_6_Stage == 2,    !- A22
    IF PSZ2_6_Cool_Load < 0.6,  !- A23
    SET PSZ2_6_Timestep_Econ_Eff = PSZ2_6_MaxE,  !- A24
    ELSE,                    !- A25
    SET PSZ2_6_ECO_Eff = 0-2.18919863612305,  !- A26
    SET PSZ2_6_ECO_Eff = PSZ2_6_ECO_Eff + (0-0.674461284910428 * PSZ2_6_Cool_Load),  !- A27
    SET PSZ2_6_ECO_Eff = PSZ2_6_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- A28
    SET PSZ2_6_ECO_Eff = PSZ2_6_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- A29
    SET PSZ2_6_ECO_Eff = PSZ2_6_ECO_Eff + (0.182915713033586 * OAwb_F),  !- A30
    SET PSZ2_6_ECO_Eff = PSZ2_6_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- A31
    SET PSZ2_6_ECO_Eff = PSZ2_6_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- A32
    SET PSZ2_6_Timestep_Econ_Eff = PSZ2_6_ECO_Eff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET PSZ2_6_ECO_Eff = 2.36337942464462,  !- A36
    SET PSZ2_6_ECO_Eff = PSZ2_6_ECO_Eff + (0-0.409939515512619 * PSZ2_6_Cool_Load),  !- A37
    SET PSZ2_6_ECO_Eff = PSZ2_6_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- A38
    SET PSZ2_6_ECO_Eff = PSZ2_6_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- A39
    SET PSZ2_6_Timestep_Econ_Eff = PSZ2_6_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- A40
    ENDIF,                   !- A41
    IF PSZ2_6_Timestep_Econ_Eff > PSZ2_6_MaxE,  !- A42
    SET PSZ2_6_Timestep_Econ_Eff = PSZ2_6_MaxE,  !- A43
    ELSEIF PSZ2_6_Timestep_Econ_Eff < (PSZ2_6_OADesignMass * PSZ2_6_OASch),  !- A44
    SET PSZ2_6_Timestep_Econ_Eff = (PSZ2_6_OADesignMass * PSZ2_6_OASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    PSZ2_6_Set_Fan_Par,      !- Name
    IF PSZ2_6_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- A4
    SET PSZ2_6_FanPwrExponent = 2.2,  !- A5
    SET PSZ2_6_OAFrac = PSZ2_6_OAFlowMass/PSZ2_6_DesignFlowMass,  !- A6
    IF  PSZ2_6_OAFrac < 0.66,!- A7
    SET PSZ2_6_VenSpeed = 0.66,  !- A8
    SET PSZ2_6_Stage1Speed = 0.66,  !- A9
    ELSE,                    !- A10
    SET PSZ2_6_VenSpeed = PSZ2_6_OAFrac,  !- A11
    SET PSZ2_6_Stage1Speed = PSZ2_6_OAFrac,  !- A12
    ENDIF,                   !- A13
    SET PSZ2_6_Stage2Speed = 1.0,  !- A14
    SET PSZ2_6_HeatSpeed = 1.0;  !- A15

!Calculate the expected discharge air temperature if the system runs at its low speed
! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
EnergyManagementSystem:Program,
    PSZ2_6_Fan_Control,      !- Name
    IF PSZ2_6_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- A4
    IF PSZ2_6_HeatingRTF > 0,!- A5
    SET PSZ2_6_Heating = PSZ2_6_HeatingRTF,  !- A6
    SET PSZ2_6_Ven = 1 - PSZ2_6_HeatingRTF,  !- A7
    SET PSZ2_6_Eco = 0,      !- A8
    SET PSZ2_6_Stage1 = 0,   !- A9
    SET PSZ2_6_Stage2 = 0,   !- A10
    ELSE,                    !- A11
    SET PSZ2_6_Heating = 0,  !- A12
    SET PSZ2_6_EcoSpeed = PSZ2_6_VenSpeed,  !- A13
    IF PSZ2_6_SpeedRatio == 0,  !- A14
    IF PSZ2_6_RTF > 0,       !- A15
    SET PSZ2_6_Stage1 = PSZ2_6_RTF,  !- A16
    SET PSZ2_6_Stage2 = 0,   !- A17
    SET PSZ2_6_Ven = 1-PSZ2_6_RTF,  !- A18
    SET PSZ2_6_Eco = 0,      !- A19
    IF PSZ2_6_OAFlowMass > (PSZ2_6_OADesignMass * PSZ2_6_OASch),  !- A20
    SET PSZ2_6_Stage1Speed = 1.0,  !- A21
    ENDIF,                   !- A22
    ELSE,                    !- A23
    SET PSZ2_6_Stage1 = 0,   !- A24
    SET PSZ2_6_Stage2 = 0,   !- A25
    IF PSZ2_6_OAFlowMass > (PSZ2_6_OADesignMass * PSZ2_6_OASch),  !- A26
    SET PSZ2_6_Eco = 1.0,    !- A27
    SET PSZ2_6_Ven = 0,      !- A28
    SET PSZ2_6_Exp_DAT = PSZ2_6_DAT_Rqd - (1-PSZ2_6_VenSpeed) * AUX_GYM_ZN_1_FLR_1_Temp,  !- A29
    SET PSZ2_6_Exp_DAT = PSZ2_6_Exp_DAT/PSZ2_6_VenSpeed,  !- A30
    IF OAT_F > PSZ2_6_Exp_DAT,  !- A31
    SET PSZ2_6_EcoSpeed = PSZ2_6_Stage2Speed,  !- A32
    ENDIF,                   !- A33
    ELSE,                    !- A34
    SET PSZ2_6_Eco = 0,      !- A35
    SET PSZ2_6_Ven = 1.0,    !- A36
    ENDIF,                   !- A37
    ENDIF,                   !- A38
    ELSE,                    !- A39
    SET PSZ2_6_Stage1 = 1- PSZ2_6_SpeedRatio,  !- A40
    SET PSZ2_6_Stage2 = PSZ2_6_SpeedRatio,  !- A41
    SET PSZ2_6_Ven = 0,      !- A42
    SET PSZ2_6_Eco = 0,      !- A43
    IF PSZ2_6_OAFlowMass > (PSZ2_6_OADesignMass * PSZ2_6_OASch),  !- A44
    SET PSZ2_6_Stage1Speed = 1.0,  !- A45
    ENDIF,                   !- A46
    ENDIF,                   !- A47
    ENDIF,                   !- A48
    SET PSZ2_6_FPR = PSZ2_6_Ven * (PSZ2_6_VenSpeed ^ PSZ2_6_FanPwrExponent),  !- A49
    SET PSZ2_6_FPR = PSZ2_6_FPR + PSZ2_6_Eco * (PSZ2_6_EcoSpeed ^ PSZ2_6_FanPwrExponent),  !- A50
    SET PSZ2_6_FPR_1 = PSZ2_6_Stage1 * (PSZ2_6_Stage1Speed ^ PSZ2_6_FanPwrExponent),  !- A51
    SET PSZ2_6_FPR = PSZ2_6_FPR + PSZ2_6_FPR_1,  !- A52
    SET PSZ2_6_FPR_2 = PSZ2_6_Stage2 * (PSZ2_6_Stage2Speed ^ PSZ2_6_FanPwrExponent),  !- A53
    SET PSZ2_6_FPR = PSZ2_6_FPR + PSZ2_6_FPR_2,  !- A54
    SET PSZ2_6_FPR_3 = PSZ2_6_Heating * (PSZ2_6_HeatSpeed ^ PSZ2_6_FanPwrExponent),  !- A55
    SET PSZ2_6_FanPwrRatio = PSZ2_6_FPR +  PSZ2_6_FPR_3,  !- A56
    SET PSZ2_6_Fan_Pressure = PSZ2_6_Fan_DesignPressure * PSZ2_6_FanPwrRatio;  !- A57

EnergyManagementSystem:Program,
    PSZ2_6_Set_Number_of_Stages,  !- Name
    SET PSZ2_6_Number_of_Stages =  2;  !- Program Line 1

EnergyManagementSystem:Program,
    PSZ3_7_Economizer_CTRL_Prog,  !- Name
    SET PSZ3_7_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ3_7_MaxE = 0.7,   !- Program Line 2
    SET PSZ3_7_DAT_Rqd = (PSZ3_7_DAT_Rqd*1.8) +32,  !- A4
    SET OAT_F = (OAT_F*1.8) +32,  !- A5
    SET OAwb_F = (OAwb_F*1.8) +32,  !- A6
    IF PSZ3_7_OAFlowMass > (PSZ3_7_OADesignMass * PSZ3_7_OASch),  !- A7
    SET PSZ3_7_Econo_Active = 1,  !- A8
    ELSE,                    !- A9
    SET PSZ3_7_Econo_Active = 0,  !- A10
    ENDIF,                   !- A11
    SET PSZ3_7_dT_Needed = 75 - PSZ3_7_DAT_Rqd,  !- A12
    SET PSZ3_7_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- A13
    SET PSZ3_7_Cool_Load = PSZ3_7_dT_Needed/ PSZ3_7_Cool_Des_dT,  !- A14
    IF PSZ3_7_Cool_Load > 1, !- A15
    SET PSZ3_7_Cool_Load = 1,!- A16
    ELSEIF PSZ3_7_Cool_Load < 0,  !- A17
    SET PSZ3_7_Cool_Load = 0,!- A18
    ENDIF,                   !- A19
    IF PSZ3_7_Econo_Active == 1,  !- A20
    SET PSZ3_7_Stage = PSZ3_7_Number_of_Stages,  !- A21
    IF PSZ3_7_Stage == 2,    !- A22
    IF PSZ3_7_Cool_Load < 0.6,  !- A23
    SET PSZ3_7_Timestep_Econ_Eff = PSZ3_7_MaxE,  !- A24
    ELSE,                    !- A25
    SET PSZ3_7_ECO_Eff = 0-2.18919863612305,  !- A26
    SET PSZ3_7_ECO_Eff = PSZ3_7_ECO_Eff + (0-0.674461284910428 * PSZ3_7_Cool_Load),  !- A27
    SET PSZ3_7_ECO_Eff = PSZ3_7_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- A28
    SET PSZ3_7_ECO_Eff = PSZ3_7_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- A29
    SET PSZ3_7_ECO_Eff = PSZ3_7_ECO_Eff + (0.182915713033586 * OAwb_F),  !- A30
    SET PSZ3_7_ECO_Eff = PSZ3_7_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- A31
    SET PSZ3_7_ECO_Eff = PSZ3_7_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- A32
    SET PSZ3_7_Timestep_Econ_Eff = PSZ3_7_ECO_Eff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET PSZ3_7_ECO_Eff = 2.36337942464462,  !- A36
    SET PSZ3_7_ECO_Eff = PSZ3_7_ECO_Eff + (0-0.409939515512619 * PSZ3_7_Cool_Load),  !- A37
    SET PSZ3_7_ECO_Eff = PSZ3_7_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- A38
    SET PSZ3_7_ECO_Eff = PSZ3_7_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- A39
    SET PSZ3_7_Timestep_Econ_Eff = PSZ3_7_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- A40
    ENDIF,                   !- A41
    IF PSZ3_7_Timestep_Econ_Eff > PSZ3_7_MaxE,  !- A42
    SET PSZ3_7_Timestep_Econ_Eff = PSZ3_7_MaxE,  !- A43
    ELSEIF PSZ3_7_Timestep_Econ_Eff < (PSZ3_7_OADesignMass * PSZ3_7_OASch),  !- A44
    SET PSZ3_7_Timestep_Econ_Eff = (PSZ3_7_OADesignMass * PSZ3_7_OASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    PSZ3_7_Set_Fan_Par,      !- Name
    IF PSZ3_7_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- A4
    SET PSZ3_7_FanPwrExponent = 2.2,  !- A5
    SET PSZ3_7_OAFrac = PSZ3_7_OAFlowMass/PSZ3_7_DesignFlowMass,  !- A6
    IF  PSZ3_7_OAFrac < 0.66,!- A7
    SET PSZ3_7_VenSpeed = 0.66,  !- A8
    SET PSZ3_7_Stage1Speed = 0.66,  !- A9
    ELSE,                    !- A10
    SET PSZ3_7_VenSpeed = PSZ3_7_OAFrac,  !- A11
    SET PSZ3_7_Stage1Speed = PSZ3_7_OAFrac,  !- A12
    ENDIF,                   !- A13
    SET PSZ3_7_Stage2Speed = 1.0,  !- A14
    SET PSZ3_7_HeatSpeed = 1.0;  !- A15

!Calculate the expected discharge air temperature if the system runs at its low speed
! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
EnergyManagementSystem:Program,
    PSZ3_7_Fan_Control,      !- Name
    IF PSZ3_7_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- A4
    IF PSZ3_7_HeatingRTF > 0,!- A5
    SET PSZ3_7_Heating = PSZ3_7_HeatingRTF,  !- A6
    SET PSZ3_7_Ven = 1 - PSZ3_7_HeatingRTF,  !- A7
    SET PSZ3_7_Eco = 0,      !- A8
    SET PSZ3_7_Stage1 = 0,   !- A9
    SET PSZ3_7_Stage2 = 0,   !- A10
    ELSE,                    !- A11
    SET PSZ3_7_Heating = 0,  !- A12
    SET PSZ3_7_EcoSpeed = PSZ3_7_VenSpeed,  !- A13
    IF PSZ3_7_SpeedRatio == 0,  !- A14
    IF PSZ3_7_RTF > 0,       !- A15
    SET PSZ3_7_Stage1 = PSZ3_7_RTF,  !- A16
    SET PSZ3_7_Stage2 = 0,   !- A17
    SET PSZ3_7_Ven = 1-PSZ3_7_RTF,  !- A18
    SET PSZ3_7_Eco = 0,      !- A19
    IF PSZ3_7_OAFlowMass > (PSZ3_7_OADesignMass * PSZ3_7_OASch),  !- A20
    SET PSZ3_7_Stage1Speed = 1.0,  !- A21
    ENDIF,                   !- A22
    ELSE,                    !- A23
    SET PSZ3_7_Stage1 = 0,   !- A24
    SET PSZ3_7_Stage2 = 0,   !- A25
    IF PSZ3_7_OAFlowMass > (PSZ3_7_OADesignMass * PSZ3_7_OASch),  !- A26
    SET PSZ3_7_Eco = 1.0,    !- A27
    SET PSZ3_7_Ven = 0,      !- A28
    SET PSZ3_7_Exp_DAT = PSZ3_7_DAT_Rqd - (1-PSZ3_7_VenSpeed) * AUDITORIUM_ZN_1_FLR_1_Temp,  !- A29
    SET PSZ3_7_Exp_DAT = PSZ3_7_Exp_DAT/PSZ3_7_VenSpeed,  !- A30
    IF OAT_F > PSZ3_7_Exp_DAT,  !- A31
    SET PSZ3_7_EcoSpeed = PSZ3_7_Stage2Speed,  !- A32
    ENDIF,                   !- A33
    ELSE,                    !- A34
    SET PSZ3_7_Eco = 0,      !- A35
    SET PSZ3_7_Ven = 1.0,    !- A36
    ENDIF,                   !- A37
    ENDIF,                   !- A38
    ELSE,                    !- A39
    SET PSZ3_7_Stage1 = 1- PSZ3_7_SpeedRatio,  !- A40
    SET PSZ3_7_Stage2 = PSZ3_7_SpeedRatio,  !- A41
    SET PSZ3_7_Ven = 0,      !- A42
    SET PSZ3_7_Eco = 0,      !- A43
    IF PSZ3_7_OAFlowMass > (PSZ3_7_OADesignMass * PSZ3_7_OASch),  !- A44
    SET PSZ3_7_Stage1Speed = 1.0,  !- A45
    ENDIF,                   !- A46
    ENDIF,                   !- A47
    ENDIF,                   !- A48
    SET PSZ3_7_FPR = PSZ3_7_Ven * (PSZ3_7_VenSpeed ^ PSZ3_7_FanPwrExponent),  !- A49
    SET PSZ3_7_FPR = PSZ3_7_FPR + PSZ3_7_Eco * (PSZ3_7_EcoSpeed ^ PSZ3_7_FanPwrExponent),  !- A50
    SET PSZ3_7_FPR_1 = PSZ3_7_Stage1 * (PSZ3_7_Stage1Speed ^ PSZ3_7_FanPwrExponent),  !- A51
    SET PSZ3_7_FPR = PSZ3_7_FPR + PSZ3_7_FPR_1,  !- A52
    SET PSZ3_7_FPR_2 = PSZ3_7_Stage2 * (PSZ3_7_Stage2Speed ^ PSZ3_7_FanPwrExponent),  !- A53
    SET PSZ3_7_FPR = PSZ3_7_FPR + PSZ3_7_FPR_2,  !- A54
    SET PSZ3_7_FPR_3 = PSZ3_7_Heating * (PSZ3_7_HeatSpeed ^ PSZ3_7_FanPwrExponent),  !- A55
    SET PSZ3_7_FanPwrRatio = PSZ3_7_FPR +  PSZ3_7_FPR_3,  !- A56
    SET PSZ3_7_Fan_Pressure = PSZ3_7_Fan_DesignPressure * PSZ3_7_FanPwrRatio;  !- A57

EnergyManagementSystem:Program,
    PSZ3_7_Set_Number_of_Stages,  !- Name
    SET PSZ3_7_Number_of_Stages =  2;  !- Program Line 1

EnergyManagementSystem:Program,
    PSZ4_8_Economizer_CTRL_Prog,  !- Name
    SET PSZ4_8_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ4_8_MaxE = 0.7,   !- Program Line 2
    SET PSZ4_8_DAT_Rqd = (PSZ4_8_DAT_Rqd*1.8) +32,  !- A4
    SET OAT_F = (OAT_F*1.8) +32,  !- A5
    SET OAwb_F = (OAwb_F*1.8) +32,  !- A6
    IF PSZ4_8_OAFlowMass > (PSZ4_8_OADesignMass * PSZ4_8_OASch),  !- A7
    SET PSZ4_8_Econo_Active = 1,  !- A8
    ELSE,                    !- A9
    SET PSZ4_8_Econo_Active = 0,  !- A10
    ENDIF,                   !- A11
    SET PSZ4_8_dT_Needed = 75 - PSZ4_8_DAT_Rqd,  !- A12
    SET PSZ4_8_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- A13
    SET PSZ4_8_Cool_Load = PSZ4_8_dT_Needed/ PSZ4_8_Cool_Des_dT,  !- A14
    IF PSZ4_8_Cool_Load > 1, !- A15
    SET PSZ4_8_Cool_Load = 1,!- A16
    ELSEIF PSZ4_8_Cool_Load < 0,  !- A17
    SET PSZ4_8_Cool_Load = 0,!- A18
    ENDIF,                   !- A19
    IF PSZ4_8_Econo_Active == 1,  !- A20
    SET PSZ4_8_Stage = PSZ4_8_Number_of_Stages,  !- A21
    IF PSZ4_8_Stage == 2,    !- A22
    IF PSZ4_8_Cool_Load < 0.6,  !- A23
    SET PSZ4_8_Timestep_Econ_Eff = PSZ4_8_MaxE,  !- A24
    ELSE,                    !- A25
    SET PSZ4_8_ECO_Eff = 0-2.18919863612305,  !- A26
    SET PSZ4_8_ECO_Eff = PSZ4_8_ECO_Eff + (0-0.674461284910428 * PSZ4_8_Cool_Load),  !- A27
    SET PSZ4_8_ECO_Eff = PSZ4_8_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- A28
    SET PSZ4_8_ECO_Eff = PSZ4_8_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- A29
    SET PSZ4_8_ECO_Eff = PSZ4_8_ECO_Eff + (0.182915713033586 * OAwb_F),  !- A30
    SET PSZ4_8_ECO_Eff = PSZ4_8_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- A31
    SET PSZ4_8_ECO_Eff = PSZ4_8_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- A32
    SET PSZ4_8_Timestep_Econ_Eff = PSZ4_8_ECO_Eff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET PSZ4_8_ECO_Eff = 2.36337942464462,  !- A36
    SET PSZ4_8_ECO_Eff = PSZ4_8_ECO_Eff + (0-0.409939515512619 * PSZ4_8_Cool_Load),  !- A37
    SET PSZ4_8_ECO_Eff = PSZ4_8_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- A38
    SET PSZ4_8_ECO_Eff = PSZ4_8_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- A39
    SET PSZ4_8_Timestep_Econ_Eff = PSZ4_8_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- A40
    ENDIF,                   !- A41
    IF PSZ4_8_Timestep_Econ_Eff > PSZ4_8_MaxE,  !- A42
    SET PSZ4_8_Timestep_Econ_Eff = PSZ4_8_MaxE,  !- A43
    ELSEIF PSZ4_8_Timestep_Econ_Eff < (PSZ4_8_OADesignMass * PSZ4_8_OASch),  !- A44
    SET PSZ4_8_Timestep_Econ_Eff = (PSZ4_8_OADesignMass * PSZ4_8_OASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    PSZ4_8_Set_Fan_Par,      !- Name
    IF PSZ4_8_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- A4
    SET PSZ4_8_FanPwrExponent = 2.2,  !- A5
    SET PSZ4_8_OAFrac = PSZ4_8_OAFlowMass/PSZ4_8_DesignFlowMass,  !- A6
    IF  PSZ4_8_OAFrac < 0.66,!- A7
    SET PSZ4_8_VenSpeed = 0.66,  !- A8
    SET PSZ4_8_Stage1Speed = 0.66,  !- A9
    ELSE,                    !- A10
    SET PSZ4_8_VenSpeed = PSZ4_8_OAFrac,  !- A11
    SET PSZ4_8_Stage1Speed = PSZ4_8_OAFrac,  !- A12
    ENDIF,                   !- A13
    SET PSZ4_8_Stage2Speed = 1.0,  !- A14
    SET PSZ4_8_HeatSpeed = 1.0;  !- A15

!Calculate the expected discharge air temperature if the system runs at its low speed
! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
EnergyManagementSystem:Program,
    PSZ4_8_Fan_Control,      !- Name
    IF PSZ4_8_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- A4
    IF PSZ4_8_HeatingRTF > 0,!- A5
    SET PSZ4_8_Heating = PSZ4_8_HeatingRTF,  !- A6
    SET PSZ4_8_Ven = 1 - PSZ4_8_HeatingRTF,  !- A7
    SET PSZ4_8_Eco = 0,      !- A8
    SET PSZ4_8_Stage1 = 0,   !- A9
    SET PSZ4_8_Stage2 = 0,   !- A10
    ELSE,                    !- A11
    SET PSZ4_8_Heating = 0,  !- A12
    SET PSZ4_8_EcoSpeed = PSZ4_8_VenSpeed,  !- A13
    IF PSZ4_8_SpeedRatio == 0,  !- A14
    IF PSZ4_8_RTF > 0,       !- A15
    SET PSZ4_8_Stage1 = PSZ4_8_RTF,  !- A16
    SET PSZ4_8_Stage2 = 0,   !- A17
    SET PSZ4_8_Ven = 1-PSZ4_8_RTF,  !- A18
    SET PSZ4_8_Eco = 0,      !- A19
    IF PSZ4_8_OAFlowMass > (PSZ4_8_OADesignMass * PSZ4_8_OASch),  !- A20
    SET PSZ4_8_Stage1Speed = 1.0,  !- A21
    ENDIF,                   !- A22
    ELSE,                    !- A23
    SET PSZ4_8_Stage1 = 0,   !- A24
    SET PSZ4_8_Stage2 = 0,   !- A25
    IF PSZ4_8_OAFlowMass > (PSZ4_8_OADesignMass * PSZ4_8_OASch),  !- A26
    SET PSZ4_8_Eco = 1.0,    !- A27
    SET PSZ4_8_Ven = 0,      !- A28
    SET PSZ4_8_Exp_DAT = PSZ4_8_DAT_Rqd - (1-PSZ4_8_VenSpeed) * KITCHEN_ZN_1_FLR_1_Temp,  !- A29
    SET PSZ4_8_Exp_DAT = PSZ4_8_Exp_DAT/PSZ4_8_VenSpeed,  !- A30
    IF OAT_F > PSZ4_8_Exp_DAT,  !- A31
    SET PSZ4_8_EcoSpeed = PSZ4_8_Stage2Speed,  !- A32
    ENDIF,                   !- A33
    ELSE,                    !- A34
    SET PSZ4_8_Eco = 0,      !- A35
    SET PSZ4_8_Ven = 1.0,    !- A36
    ENDIF,                   !- A37
    ENDIF,                   !- A38
    ELSE,                    !- A39
    SET PSZ4_8_Stage1 = 1- PSZ4_8_SpeedRatio,  !- A40
    SET PSZ4_8_Stage2 = PSZ4_8_SpeedRatio,  !- A41
    SET PSZ4_8_Ven = 0,      !- A42
    SET PSZ4_8_Eco = 0,      !- A43
    IF PSZ4_8_OAFlowMass > (PSZ4_8_OADesignMass * PSZ4_8_OASch),  !- A44
    SET PSZ4_8_Stage1Speed = 1.0,  !- A45
    ENDIF,                   !- A46
    ENDIF,                   !- A47
    ENDIF,                   !- A48
    SET PSZ4_8_FPR = PSZ4_8_Ven * (PSZ4_8_VenSpeed ^ PSZ4_8_FanPwrExponent),  !- A49
    SET PSZ4_8_FPR = PSZ4_8_FPR + PSZ4_8_Eco * (PSZ4_8_EcoSpeed ^ PSZ4_8_FanPwrExponent),  !- A50
    SET PSZ4_8_FPR_1 = PSZ4_8_Stage1 * (PSZ4_8_Stage1Speed ^ PSZ4_8_FanPwrExponent),  !- A51
    SET PSZ4_8_FPR = PSZ4_8_FPR + PSZ4_8_FPR_1,  !- A52
    SET PSZ4_8_FPR_2 = PSZ4_8_Stage2 * (PSZ4_8_Stage2Speed ^ PSZ4_8_FanPwrExponent),  !- A53
    SET PSZ4_8_FPR = PSZ4_8_FPR + PSZ4_8_FPR_2,  !- A54
    SET PSZ4_8_FPR_3 = PSZ4_8_Heating * (PSZ4_8_HeatSpeed ^ PSZ4_8_FanPwrExponent),  !- A55
    SET PSZ4_8_FanPwrRatio = PSZ4_8_FPR +  PSZ4_8_FPR_3,  !- A56
    SET PSZ4_8_Fan_Pressure = PSZ4_8_Fan_DesignPressure * PSZ4_8_FanPwrRatio;  !- A57

EnergyManagementSystem:Program,
    PSZ4_8_Set_Number_of_Stages,  !- Name
    SET PSZ4_8_Number_of_Stages =  2;  !- Program Line 1

EnergyManagementSystem:Program,
    PSZ5_9_Economizer_CTRL_Prog,  !- Name
    SET PSZ5_9_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ5_9_MaxE = 0.7,   !- Program Line 2
    SET PSZ5_9_DAT_Rqd = (PSZ5_9_DAT_Rqd*1.8) +32,  !- A4
    SET OAT_F = (OAT_F*1.8) +32,  !- A5
    SET OAwb_F = (OAwb_F*1.8) +32,  !- A6
    IF PSZ5_9_OAFlowMass > (PSZ5_9_OADesignMass * PSZ5_9_OASch),  !- A7
    SET PSZ5_9_Econo_Active = 1,  !- A8
    ELSE,                    !- A9
    SET PSZ5_9_Econo_Active = 0,  !- A10
    ENDIF,                   !- A11
    SET PSZ5_9_dT_Needed = 75 - PSZ5_9_DAT_Rqd,  !- A12
    SET PSZ5_9_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- A13
    SET PSZ5_9_Cool_Load = PSZ5_9_dT_Needed/ PSZ5_9_Cool_Des_dT,  !- A14
    IF PSZ5_9_Cool_Load > 1, !- A15
    SET PSZ5_9_Cool_Load = 1,!- A16
    ELSEIF PSZ5_9_Cool_Load < 0,  !- A17
    SET PSZ5_9_Cool_Load = 0,!- A18
    ENDIF,                   !- A19
    IF PSZ5_9_Econo_Active == 1,  !- A20
    SET PSZ5_9_Stage = PSZ5_9_Number_of_Stages,  !- A21
    IF PSZ5_9_Stage == 2,    !- A22
    IF PSZ5_9_Cool_Load < 0.6,  !- A23
    SET PSZ5_9_Timestep_Econ_Eff = PSZ5_9_MaxE,  !- A24
    ELSE,                    !- A25
    SET PSZ5_9_ECO_Eff = 0-2.18919863612305,  !- A26
    SET PSZ5_9_ECO_Eff = PSZ5_9_ECO_Eff + (0-0.674461284910428 * PSZ5_9_Cool_Load),  !- A27
    SET PSZ5_9_ECO_Eff = PSZ5_9_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- A28
    SET PSZ5_9_ECO_Eff = PSZ5_9_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- A29
    SET PSZ5_9_ECO_Eff = PSZ5_9_ECO_Eff + (0.182915713033586 * OAwb_F),  !- A30
    SET PSZ5_9_ECO_Eff = PSZ5_9_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- A31
    SET PSZ5_9_ECO_Eff = PSZ5_9_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- A32
    SET PSZ5_9_Timestep_Econ_Eff = PSZ5_9_ECO_Eff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET PSZ5_9_ECO_Eff = 2.36337942464462,  !- A36
    SET PSZ5_9_ECO_Eff = PSZ5_9_ECO_Eff + (0-0.409939515512619 * PSZ5_9_Cool_Load),  !- A37
    SET PSZ5_9_ECO_Eff = PSZ5_9_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- A38
    SET PSZ5_9_ECO_Eff = PSZ5_9_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- A39
    SET PSZ5_9_Timestep_Econ_Eff = PSZ5_9_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- A40
    ENDIF,                   !- A41
    IF PSZ5_9_Timestep_Econ_Eff > PSZ5_9_MaxE,  !- A42
    SET PSZ5_9_Timestep_Econ_Eff = PSZ5_9_MaxE,  !- A43
    ELSEIF PSZ5_9_Timestep_Econ_Eff < (PSZ5_9_OADesignMass * PSZ5_9_OASch),  !- A44
    SET PSZ5_9_Timestep_Econ_Eff = (PSZ5_9_OADesignMass * PSZ5_9_OASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    PSZ5_9_Set_Fan_Par,      !- Name
    IF PSZ5_9_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- A4
    SET PSZ5_9_FanPwrExponent = 2.2,  !- A5
    SET PSZ5_9_OAFrac = PSZ5_9_OAFlowMass/PSZ5_9_DesignFlowMass,  !- A6
    IF  PSZ5_9_OAFrac < 0.66,!- A7
    SET PSZ5_9_VenSpeed = 0.66,  !- A8
    SET PSZ5_9_Stage1Speed = 0.66,  !- A9
    ELSE,                    !- A10
    SET PSZ5_9_VenSpeed = PSZ5_9_OAFrac,  !- A11
    SET PSZ5_9_Stage1Speed = PSZ5_9_OAFrac,  !- A12
    ENDIF,                   !- A13
    SET PSZ5_9_Stage2Speed = 1.0,  !- A14
    SET PSZ5_9_HeatSpeed = 1.0;  !- A15

!Calculate the expected discharge air temperature if the system runs at its low speed
! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
EnergyManagementSystem:Program,
    PSZ5_9_Fan_Control,      !- Name
    IF PSZ5_9_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- A4
    IF PSZ5_9_HeatingRTF > 0,!- A5
    SET PSZ5_9_Heating = PSZ5_9_HeatingRTF,  !- A6
    SET PSZ5_9_Ven = 1 - PSZ5_9_HeatingRTF,  !- A7
    SET PSZ5_9_Eco = 0,      !- A8
    SET PSZ5_9_Stage1 = 0,   !- A9
    SET PSZ5_9_Stage2 = 0,   !- A10
    ELSE,                    !- A11
    SET PSZ5_9_Heating = 0,  !- A12
    SET PSZ5_9_EcoSpeed = PSZ5_9_VenSpeed,  !- A13
    IF PSZ5_9_SpeedRatio == 0,  !- A14
    IF PSZ5_9_RTF > 0,       !- A15
    SET PSZ5_9_Stage1 = PSZ5_9_RTF,  !- A16
    SET PSZ5_9_Stage2 = 0,   !- A17
    SET PSZ5_9_Ven = 1-PSZ5_9_RTF,  !- A18
    SET PSZ5_9_Eco = 0,      !- A19
    IF PSZ5_9_OAFlowMass > (PSZ5_9_OADesignMass * PSZ5_9_OASch),  !- A20
    SET PSZ5_9_Stage1Speed = 1.0,  !- A21
    ENDIF,                   !- A22
    ELSE,                    !- A23
    SET PSZ5_9_Stage1 = 0,   !- A24
    SET PSZ5_9_Stage2 = 0,   !- A25
    IF PSZ5_9_OAFlowMass > (PSZ5_9_OADesignMass * PSZ5_9_OASch),  !- A26
    SET PSZ5_9_Eco = 1.0,    !- A27
    SET PSZ5_9_Ven = 0,      !- A28
    SET PSZ5_9_Exp_DAT = PSZ5_9_DAT_Rqd - (1-PSZ5_9_VenSpeed) * CAFETERIA_ZN_1_FLR_1_Temp,  !- A29
    SET PSZ5_9_Exp_DAT = PSZ5_9_Exp_DAT/PSZ5_9_VenSpeed,  !- A30
    IF OAT_F > PSZ5_9_Exp_DAT,  !- A31
    SET PSZ5_9_EcoSpeed = PSZ5_9_Stage2Speed,  !- A32
    ENDIF,                   !- A33
    ELSE,                    !- A34
    SET PSZ5_9_Eco = 0,      !- A35
    SET PSZ5_9_Ven = 1.0,    !- A36
    ENDIF,                   !- A37
    ENDIF,                   !- A38
    ELSE,                    !- A39
    SET PSZ5_9_Stage1 = 1- PSZ5_9_SpeedRatio,  !- A40
    SET PSZ5_9_Stage2 = PSZ5_9_SpeedRatio,  !- A41
    SET PSZ5_9_Ven = 0,      !- A42
    SET PSZ5_9_Eco = 0,      !- A43
    IF PSZ5_9_OAFlowMass > (PSZ5_9_OADesignMass * PSZ5_9_OASch),  !- A44
    SET PSZ5_9_Stage1Speed = 1.0,  !- A45
    ENDIF,                   !- A46
    ENDIF,                   !- A47
    ENDIF,                   !- A48
    SET PSZ5_9_FPR = PSZ5_9_Ven * (PSZ5_9_VenSpeed ^ PSZ5_9_FanPwrExponent),  !- A49
    SET PSZ5_9_FPR = PSZ5_9_FPR + PSZ5_9_Eco * (PSZ5_9_EcoSpeed ^ PSZ5_9_FanPwrExponent),  !- A50
    SET PSZ5_9_FPR_1 = PSZ5_9_Stage1 * (PSZ5_9_Stage1Speed ^ PSZ5_9_FanPwrExponent),  !- A51
    SET PSZ5_9_FPR = PSZ5_9_FPR + PSZ5_9_FPR_1,  !- A52
    SET PSZ5_9_FPR_2 = PSZ5_9_Stage2 * (PSZ5_9_Stage2Speed ^ PSZ5_9_FanPwrExponent),  !- A53
    SET PSZ5_9_FPR = PSZ5_9_FPR + PSZ5_9_FPR_2,  !- A54
    SET PSZ5_9_FPR_3 = PSZ5_9_Heating * (PSZ5_9_HeatSpeed ^ PSZ5_9_FanPwrExponent),  !- A55
    SET PSZ5_9_FanPwrRatio = PSZ5_9_FPR +  PSZ5_9_FPR_3,  !- A56
    SET PSZ5_9_Fan_Pressure = PSZ5_9_Fan_DesignPressure * PSZ5_9_FanPwrRatio;  !- A57

EnergyManagementSystem:Program,
    PSZ5_9_Set_Number_of_Stages,  !- Name
    SET PSZ5_9_Number_of_Stages =  2;  !- Program Line 1

EnergyManagementSystem:Program,
    SetBoilerPar,            !- Name
    SET CapRated =  1012337.26,  !- Program Line 1
    SET EtRated =  0.8125,   !- Program Line 2
    SET CapRated = (CapRated *3.412)/1000,  !- A4
    SET SkinLossRate = 0.02, !- A5
    SET BoilerType = 1,      !- A6
    IF BoilerType  == 1,     !- A7
    IF CapRated >10000,      !- A8
    SET PLRx = 0.2,          !- A9
    ELSEIF CapRated >5000,   !- A10
    SET PLRx = 0.25,         !- A11
    ELSEIF CapRated >1000,   !- A12
    SET PLRx = 0.33,         !- A13
    ELSE,                    !- A14
    SET BoilerType = 2,      !- A15
    SET PLRx = 0.2,          !- A16
    ENDIF,                   !- A17
    ELSE,                    !- A18
    SET PLRx = 0.2,          !- A19
    ENDIF,                   !- A20
    IF BoilerType == 1,      !- A21
    SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),  !- A22
    ELSE,                    !- A23
    SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),  !- A24
    ENDIF,                   !- A25
    SET LoadX = CapRated * PLRx,  !- A26
    SET Etx = CurveX * EtRated,  !- A27
    SET InputEx = LoadX/Etx, !- A28
    SET SkinEx = CapRated * SkinLossRate,  !- A29
    SET Ecx = (LoadX + SkinEx)/InputEx;  !- A30

EnergyManagementSystem:Program,
    SetBoilerCurve,          !- Name
    IF BoilerPLR >= PLRx,    !- Program Line 1
    IF BoilerType == 1,      !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- A4
    ELSE,                    !- A5
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- A6
    ENDIF,                   !- A7
    ELSE,                    !- A8
    IF BoilerPLR == 0,       !- A9
    SET BoilerCurve = NULL,  !- A10
    ELSE,                    !- A11
    IF BoilerPLR <0.05,      !- A12
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- A13
    ELSE,                    !- A14
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- A15
    ENDIF,                   !- A16
    ENDIF,                   !- A17
    ENDIF;                   !- A18

EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && DayOfWeek<7 && Hour==6 && OAT<23.9 && OAT>1.7,  !- Program Line 1
    SET CLGSETP_SCH_Actuator = 29.44,  !- Program Line 2
    SET HTGSETP_SCH_Actuator = 15.6,  !- A4
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && DayOfWeek<7 && Hour==5 && OAT<23.9 && OAT>1.7,  !- A5
    SET CLGSETP_SCH_Actuator = 29.44,  !- A6
    SET HTGSETP_SCH_Actuator = 15.6,  !- A7
    ELSE,                    !- A8
    SET CLGSETP_SCH_Actuator = NULL,  !- A9
    SET HTGSETP_SCH_Actuator = NULL,  !- A10
    ENDIF;                   !- A11

EnergyManagementSystem:Program,
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_1_ZN_1_FLR_1_LSr/cCL1_Pod_1_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL1_Pod_1_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL1_Pod_1_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_1_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cCL1_Pod_1_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_1_ZN_1_FLR_1_LSr/mCl1_Pod_1_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl1_Pod_1_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl1_Pod_1_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_1_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET mCl1_Pod_1_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cPOD1_ZN_1_FLR_1_LSr_IP=0.093*cPOD1_ZN_1_FLR_1_LSr/cPOD1_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cPOD1_ZN_1_FLR_1_OSr <= 0) && (cPOD1_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cPOD1_ZN_1_FLR_1_LAr = 0.02*cPOD1_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cPOD1_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_1_ZN_1_FLR_1_LSr/cCL2_Pod_1_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL2_Pod_1_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL2_Pod_1_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_1_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cCL2_Pod_1_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_1_ZN_1_FLR_1_LSr/mCl2_Pod_1_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl2_Pod_1_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl2_Pod_1_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_1_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET mCl2_Pod_1_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_2_ZN_1_FLR_1_LSr/cCL1_Pod_2_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL1_Pod_2_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL1_Pod_2_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_2_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cCL1_Pod_2_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_2_ZN_1_FLR_1_LSr/mCl1_Pod_2_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl1_Pod_2_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl1_Pod_2_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_2_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET mCl1_Pod_2_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cPOD2_ZN_1_FLR_1_LSr_IP=0.093*cPOD2_ZN_1_FLR_1_LSr/cPOD2_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cPOD2_ZN_1_FLR_1_OSr <= 0) && (cPOD2_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cPOD2_ZN_1_FLR_1_LAr = 0.02*cPOD2_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cPOD2_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_2_ZN_1_FLR_1_LSr/cCL2_Pod_2_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL2_Pod_2_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL2_Pod_2_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_2_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cCL2_Pod_2_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_2_ZN_1_FLR_1_LSr/mCl2_Pod_2_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl2_Pod_2_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl2_Pod_2_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_2_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET mCl2_Pod_2_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_3_ZN_1_FLR_1_LSr/cCL1_Pod_3_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL1_Pod_3_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL1_Pod_3_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_3_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cCL1_Pod_3_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_3_ZN_1_FLR_1_LSr/mCl1_Pod_3_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl1_Pod_3_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl1_Pod_3_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_3_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET mCl1_Pod_3_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cPOD3_ZN_1_FLR_1_LSr_IP=0.093*cPOD3_ZN_1_FLR_1_LSr/cPOD3_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cPOD3_ZN_1_FLR_1_OSr <= 0) && (cPOD3_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cPOD3_ZN_1_FLR_1_LAr = 0.02*cPOD3_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cPOD3_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_3_ZN_1_FLR_1_LSr/cCL2_Pod_3_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL2_Pod_3_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL2_Pod_3_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_3_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cCL2_Pod_3_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_3_ZN_1_FLR_1_LSr/mCl2_Pod_3_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl2_Pod_3_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl2_Pod_3_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_3_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET mCl2_Pod_3_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_AUX_GYM_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET AUX_GYM_ZN_1_FLR_1_LSr_IP=0.093*AUX_GYM_ZN_1_FLR_1_LSr/AUX_GYM_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (AUX_GYM_ZN_1_FLR_1_OSr <= 0) && (AUX_GYM_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET AUX_GYM_ZN_1_FLR_1_LAr = 0.02*AUX_GYM_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET AUX_GYM_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_AUDITORIUM_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET AUDITORIUM_ZN_1_FLR_1_LSr_IP=0.093*AUDITORIUM_ZN_1_FLR_1_LSr/AUDITORIUM_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (AUDITORIUM_ZN_1_FLR_1_OSr <= 0) && (AUDITORIUM_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET AUDITORIUM_ZN_1_FLR_1_LAr = 0.02*AUDITORIUM_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET AUDITORIUM_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Main_Corridor_ZN_1_FLR_1_LSr_IP=0.093*Main_Corridor_ZN_1_FLR_1_LSr/Main_Corridor_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Main_Corridor_ZN_1_FLR_1_OSr <= 0) && (Main_Corridor_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Main_Corridor_ZN_1_FLR_1_LAr = 0.02*Main_Corridor_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET Main_Corridor_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Lobby_ZN_1_FLR_1_LSr_IP=0.093*Lobby_ZN_1_FLR_1_LSr/Lobby_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Lobby_ZN_1_FLR_1_OSr <= 0) && (Lobby_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Lobby_ZN_1_FLR_1_LAr = 0.02*Lobby_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET Lobby_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Mech_ZN_1_FLR_1_LSr_IP=0.093*Mech_ZN_1_FLR_1_LSr/Mech_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Mech_ZN_1_FLR_1_OSr <= 0) && (Mech_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Mech_ZN_1_FLR_1_LAr = 0.02*Mech_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET Mech_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_BATHROOMS_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET BATHROOMS_ZN_1_FLR_1_LSr_IP=0.093*BATHROOMS_ZN_1_FLR_1_LSr/BATHROOMS_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (BATHROOMS_ZN_1_FLR_1_OSr <= 0) && (BATHROOMS_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET BATHROOMS_ZN_1_FLR_1_LAr = 0.02*BATHROOMS_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET BATHROOMS_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Offices_ZN_1_FLR_1_LSr_IP=0.093*Offices_ZN_1_FLR_1_LSr/Offices_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Offices_ZN_1_FLR_1_OSr <= 0) && (Offices_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Offices_ZN_1_FLR_1_LAr = 0.02*Offices_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET Offices_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Gym_ZN_1_FLR_1_LSr_IP=0.093*Gym_ZN_1_FLR_1_LSr/Gym_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Gym_ZN_1_FLR_1_OSr <= 0) && (Gym_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Gym_ZN_1_FLR_1_LAr = 0.02*Gym_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET Gym_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Kitchen_ZN_1_FLR_1_LSr_IP=0.093*Kitchen_ZN_1_FLR_1_LSr/Kitchen_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Kitchen_ZN_1_FLR_1_OSr <= 0) && (Kitchen_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Kitchen_ZN_1_FLR_1_LAr = 0.02*Kitchen_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET Kitchen_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Cafeteria_ZN_1_FLR_1_LSr_IP=0.093*Cafeteria_ZN_1_FLR_1_LSr/Cafeteria_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Cafeteria_ZN_1_FLR_1_OSr <= 0) && (Cafeteria_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Cafeteria_ZN_1_FLR_1_LAr = 0.02*Cafeteria_ZN_1_FLR_1_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET Cafeteria_ZN_1_FLR_1_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_cCL1_Pod_1_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cCL1_Pod_1_ZN_1_FLR_2_LSr_IP=0.093*cCL1_Pod_1_ZN_1_FLR_2_LSr/cCL1_Pod_1_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cCL1_Pod_1_ZN_1_FLR_2_OSr <= 0) && (cCL1_Pod_1_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL1_Pod_1_ZN_1_FLR_2_LAr = 0.02*cCL1_Pod_1_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cCL1_Pod_1_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_mCl1_Pod_1_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET mCl1_Pod_1_ZN_1_FLR_2_LSr_IP=0.093*mCl1_Pod_1_ZN_1_FLR_2_LSr/mCl1_Pod_1_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (mCl1_Pod_1_ZN_1_FLR_2_OSr <= 0) && (mCl1_Pod_1_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl1_Pod_1_ZN_1_FLR_2_LAr = 0.02*mCl1_Pod_1_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET mCl1_Pod_1_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_cPOD1_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cPOD1_ZN_1_FLR_2_LSr_IP=0.093*cPOD1_ZN_1_FLR_2_LSr/cPOD1_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cPOD1_ZN_1_FLR_2_OSr <= 0) && (cPOD1_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cPOD1_ZN_1_FLR_2_LAr = 0.02*cPOD1_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cPOD1_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_cCL2_Pod_1_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cCL2_Pod_1_ZN_1_FLR_2_LSr_IP=0.093*cCL2_Pod_1_ZN_1_FLR_2_LSr/cCL2_Pod_1_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cCL2_Pod_1_ZN_1_FLR_2_OSr <= 0) && (cCL2_Pod_1_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL2_Pod_1_ZN_1_FLR_2_LAr = 0.02*cCL2_Pod_1_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cCL2_Pod_1_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_mCl2_Pod_1_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET mCl2_Pod_1_ZN_1_FLR_2_LSr_IP=0.093*mCl2_Pod_1_ZN_1_FLR_2_LSr/mCl2_Pod_1_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (mCl2_Pod_1_ZN_1_FLR_2_OSr <= 0) && (mCl2_Pod_1_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl2_Pod_1_ZN_1_FLR_2_LAr = 0.02*mCl2_Pod_1_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET mCl2_Pod_1_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_cCL1_Pod_2_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cCL1_Pod_2_ZN_1_FLR_2_LSr_IP=0.093*cCL1_Pod_2_ZN_1_FLR_2_LSr/cCL1_Pod_2_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cCL1_Pod_2_ZN_1_FLR_2_OSr <= 0) && (cCL1_Pod_2_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL1_Pod_2_ZN_1_FLR_2_LAr = 0.02*cCL1_Pod_2_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cCL1_Pod_2_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_mCl1_Pod_2_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET mCl1_Pod_2_ZN_1_FLR_2_LSr_IP=0.093*mCl1_Pod_2_ZN_1_FLR_2_LSr/mCl1_Pod_2_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (mCl1_Pod_2_ZN_1_FLR_2_OSr <= 0) && (mCl1_Pod_2_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl1_Pod_2_ZN_1_FLR_2_LAr = 0.02*mCl1_Pod_2_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET mCl1_Pod_2_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_cPOD2_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cPOD2_ZN_1_FLR_2_LSr_IP=0.093*cPOD2_ZN_1_FLR_2_LSr/cPOD2_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cPOD2_ZN_1_FLR_2_OSr <= 0) && (cPOD2_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cPOD2_ZN_1_FLR_2_LAr = 0.02*cPOD2_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cPOD2_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_cCL2_Pod_2_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cCL2_Pod_2_ZN_1_FLR_2_LSr_IP=0.093*cCL2_Pod_2_ZN_1_FLR_2_LSr/cCL2_Pod_2_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cCL2_Pod_2_ZN_1_FLR_2_OSr <= 0) && (cCL2_Pod_2_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL2_Pod_2_ZN_1_FLR_2_LAr = 0.02*cCL2_Pod_2_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cCL2_Pod_2_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_mCl2_Pod_2_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET mCl2_Pod_2_ZN_1_FLR_2_LSr_IP=0.093*mCl2_Pod_2_ZN_1_FLR_2_LSr/mCl2_Pod_2_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (mCl2_Pod_2_ZN_1_FLR_2_OSr <= 0) && (mCl2_Pod_2_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl2_Pod_2_ZN_1_FLR_2_LAr = 0.02*mCl2_Pod_2_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET mCl2_Pod_2_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_cCL1_Pod_3_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cCL1_Pod_3_ZN_1_FLR_2_LSr_IP=0.093*cCL1_Pod_3_ZN_1_FLR_2_LSr/cCL1_Pod_3_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cCL1_Pod_3_ZN_1_FLR_2_OSr <= 0) && (cCL1_Pod_3_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL1_Pod_3_ZN_1_FLR_2_LAr = 0.02*cCL1_Pod_3_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cCL1_Pod_3_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_mCl1_Pod_3_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET mCl1_Pod_3_ZN_1_FLR_2_LSr_IP=0.093*mCl1_Pod_3_ZN_1_FLR_2_LSr/mCl1_Pod_3_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (mCl1_Pod_3_ZN_1_FLR_2_OSr <= 0) && (mCl1_Pod_3_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl1_Pod_3_ZN_1_FLR_2_LAr = 0.02*mCl1_Pod_3_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET mCl1_Pod_3_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_cPOD3_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cPOD3_ZN_1_FLR_2_LSr_IP=0.093*cPOD3_ZN_1_FLR_2_LSr/cPOD3_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cPOD3_ZN_1_FLR_2_OSr <= 0) && (cPOD3_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cPOD3_ZN_1_FLR_2_LAr = 0.02*cPOD3_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cPOD3_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_cCL2_Pod_3_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cCL2_Pod_3_ZN_1_FLR_2_LSr_IP=0.093*cCL2_Pod_3_ZN_1_FLR_2_LSr/cCL2_Pod_3_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cCL2_Pod_3_ZN_1_FLR_2_OSr <= 0) && (cCL2_Pod_3_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL2_Pod_3_ZN_1_FLR_2_LAr = 0.02*cCL2_Pod_3_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET cCL2_Pod_3_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_mCl2_Pod_3_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET mCl2_Pod_3_ZN_1_FLR_2_LSr_IP=0.093*mCl2_Pod_3_ZN_1_FLR_2_LSr/mCl2_Pod_3_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (mCl2_Pod_3_ZN_1_FLR_2_OSr <= 0) && (mCl2_Pod_3_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl2_Pod_3_ZN_1_FLR_2_LAr = 0.02*mCl2_Pod_3_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET mCl2_Pod_3_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_Main_Corridor_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET Main_Corridor_ZN_1_FLR_2_LSr_IP=0.093*Main_Corridor_ZN_1_FLR_2_LSr/Main_Corridor_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (Main_Corridor_ZN_1_FLR_2_OSr <= 0) && (Main_Corridor_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET Main_Corridor_ZN_1_FLR_2_LAr = 0.02*Main_Corridor_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET Main_Corridor_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_Lobby_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET Lobby_ZN_1_FLR_2_LSr_IP=0.093*Lobby_ZN_1_FLR_2_LSr/Lobby_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (Lobby_ZN_1_FLR_2_OSr <= 0) && (Lobby_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET Lobby_ZN_1_FLR_2_LAr = 0.02*Lobby_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET Lobby_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_Mech_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET Mech_ZN_1_FLR_2_LSr_IP=0.093*Mech_ZN_1_FLR_2_LSr/Mech_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (Mech_ZN_1_FLR_2_OSr <= 0) && (Mech_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET Mech_ZN_1_FLR_2_LAr = 0.02*Mech_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET Mech_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_BATHROOMS_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET BATHROOMS_ZN_1_FLR_2_LSr_IP=0.093*BATHROOMS_ZN_1_FLR_2_LSr/BATHROOMS_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (BATHROOMS_ZN_1_FLR_2_OSr <= 0) && (BATHROOMS_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET BATHROOMS_ZN_1_FLR_2_LAr = 0.02*BATHROOMS_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET BATHROOMS_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_Offices_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET Offices_ZN_1_FLR_2_LSr_IP=0.093*Offices_ZN_1_FLR_2_LSr/Offices_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (Offices_ZN_1_FLR_2_OSr <= 0) && (Offices_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET Offices_ZN_1_FLR_2_LAr = 0.02*Offices_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET Offices_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    SET_LMC_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET LMC_ZN_1_FLR_2_LSr_IP=0.093*LMC_ZN_1_FLR_2_LSr/LMC_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (LMC_ZN_1_FLR_2_OSr <= 0) && (LMC_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET LMC_ZN_1_FLR_2_LAr = 0.02*LMC_ZN_1_FLR_2_Area/0.09290304,  !- A4
    ELSE,                    !- A5
    SET LMC_ZN_1_FLR_2_LAr = NULL,  !- A6
    ENDIF;                   !- A7


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    PSZ1_5_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ1_5_Stage1Speed,      !- Erl Variable 2 Name
    PSZ1_5_Stage2Speed,      !- Erl Variable 3 Name
    PSZ1_5_HeatSpeed,        !- A4
    PSZ1_5_VenSpeed,         !- A5
    PSZ1_5_Number_of_Stages; !- A6

EnergyManagementSystem:GlobalVariable,
    PSZ2_6_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ2_6_Stage1Speed,      !- Erl Variable 2 Name
    PSZ2_6_Stage2Speed,      !- Erl Variable 3 Name
    PSZ2_6_HeatSpeed,        !- A4
    PSZ2_6_VenSpeed,         !- A5
    PSZ2_6_Number_of_Stages; !- A6

EnergyManagementSystem:GlobalVariable,
    PSZ3_7_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ3_7_Stage1Speed,      !- Erl Variable 2 Name
    PSZ3_7_Stage2Speed,      !- Erl Variable 3 Name
    PSZ3_7_HeatSpeed,        !- A4
    PSZ3_7_VenSpeed,         !- A5
    PSZ3_7_Number_of_Stages; !- A6

EnergyManagementSystem:GlobalVariable,
    PSZ4_8_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ4_8_Stage1Speed,      !- Erl Variable 2 Name
    PSZ4_8_Stage2Speed,      !- Erl Variable 3 Name
    PSZ4_8_HeatSpeed,        !- A4
    PSZ4_8_VenSpeed,         !- A5
    PSZ4_8_Number_of_Stages; !- A6

EnergyManagementSystem:GlobalVariable,
    PSZ5_9_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ5_9_Stage1Speed,      !- Erl Variable 2 Name
    PSZ5_9_Stage2Speed,      !- Erl Variable 3 Name
    PSZ5_9_HeatSpeed,        !- A4
    PSZ5_9_VenSpeed,         !- A5
    PSZ5_9_Number_of_Stages; !- A6

! Boiler Turndown EMS Implementation
EnergyManagementSystem:GlobalVariable,
    BoilerType,              !- Erl Variable 1 Name
    CapRated,                !- Erl Variable 2 Name
    EtRated,                 !- Erl Variable 3 Name
    PLRx,                    !- A4
    Ecx,                     !- A5
    SkinLossRate;            !- A6


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    J;                       !- Units


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

! Internal Variables
EnergyManagementSystem:InternalVariable,
    PSZ1_5_Fan_DesignPressure,  !- Name
    PSZ-AC_1:5 fan,          !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    PSZ1_5_DesignFlowMass,   !- Name
    PSZ-AC_1:5_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    PSZ1_5_OADesignMass,     !- Name
    PSZ-AC_1:5_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Internal Variables
EnergyManagementSystem:InternalVariable,
    PSZ2_6_Fan_DesignPressure,  !- Name
    PSZ-AC_2:6 fan,          !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    PSZ2_6_DesignFlowMass,   !- Name
    PSZ-AC_2:6_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    PSZ2_6_OADesignMass,     !- Name
    PSZ-AC_2:6_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Internal Variables
EnergyManagementSystem:InternalVariable,
    PSZ3_7_Fan_DesignPressure,  !- Name
    PSZ-AC_3:7 fan,          !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    PSZ3_7_DesignFlowMass,   !- Name
    PSZ-AC_3:7_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    PSZ3_7_OADesignMass,     !- Name
    PSZ-AC_3:7_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Internal Variables
EnergyManagementSystem:InternalVariable,
    PSZ4_8_Fan_DesignPressure,  !- Name
    PSZ-AC_4:8 fan,          !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    PSZ4_8_DesignFlowMass,   !- Name
    PSZ-AC_4:8_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    PSZ4_8_OADesignMass,     !- Name
    PSZ-AC_4:8_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Internal Variables
EnergyManagementSystem:InternalVariable,
    PSZ5_9_Fan_DesignPressure,  !- Name
    PSZ-AC_5:9 fan,          !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    PSZ5_9_DesignFlowMass,   !- Name
    PSZ-AC_5:9_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    PSZ5_9_OADesignMass,     !- Name
    PSZ-AC_5:9_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL1_Pod_1_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl1_Pod_1_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cPOD1_ZN_1_FLR_1_Area,   !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL2_Pod_1_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl2_Pod_1_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL1_Pod_2_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl1_Pod_2_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cPOD2_ZN_1_FLR_1_Area,   !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL2_Pod_2_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl2_Pod_2_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL1_Pod_3_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl1_Pod_3_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cPOD3_ZN_1_FLR_1_Area,   !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL2_Pod_3_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl2_Pod_3_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    AUX_GYM_ZN_1_FLR_1_Area, !- Name
    AUX_GYM_ZN_1_FLR_1,      !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    AUDITORIUM_ZN_1_FLR_1_Area,  !- Name
    AUDITORIUM_ZN_1_FLR_1,   !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_ZN_1_FLR_1_Area,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_ZN_1_FLR_1_Area,   !- Name
    Lobby_ZN_1_FLR_1,        !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_ZN_1_FLR_1_Area,    !- Name
    Mech_ZN_1_FLR_1,         !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    BATHROOMS_ZN_1_FLR_1_Area,  !- Name
    BATHROOMS_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_ZN_1_FLR_1_Area, !- Name
    Offices_ZN_1_FLR_1,      !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_ZN_1_FLR_1_Area,     !- Name
    Gym_ZN_1_FLR_1,          !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_ZN_1_FLR_1_Area, !- Name
    Kitchen_ZN_1_FLR_1,      !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_ZN_1_FLR_1_Area,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL1_Pod_1_ZN_1_FLR_2_Area,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl1_Pod_1_ZN_1_FLR_2_Area,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cPOD1_ZN_1_FLR_2_Area,   !- Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL2_Pod_1_ZN_1_FLR_2_Area,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl2_Pod_1_ZN_1_FLR_2_Area,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL1_Pod_2_ZN_1_FLR_2_Area,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl1_Pod_2_ZN_1_FLR_2_Area,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cPOD2_ZN_1_FLR_2_Area,   !- Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL2_Pod_2_ZN_1_FLR_2_Area,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl2_Pod_2_ZN_1_FLR_2_Area,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL1_Pod_3_ZN_1_FLR_2_Area,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl1_Pod_3_ZN_1_FLR_2_Area,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cPOD3_ZN_1_FLR_2_Area,   !- Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL2_Pod_3_ZN_1_FLR_2_Area,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl2_Pod_3_ZN_1_FLR_2_Area,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_ZN_1_FLR_2_Area,  !- Name
    Main_Corridor_ZN_1_FLR_2,!- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_ZN_1_FLR_2_Area,   !- Name
    Lobby_ZN_1_FLR_2,        !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_ZN_1_FLR_2_Area,    !- Name
    Mech_ZN_1_FLR_2,         !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    BATHROOMS_ZN_1_FLR_2_Area,  !- Name
    BATHROOMS_ZN_1_FLR_2,    !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_ZN_1_FLR_2_Area, !- Name
    Offices_ZN_1_FLR_2,      !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    LMC_ZN_1_FLR_2_Area,     !- Name
    Library_Media_Center_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    VAV_POD_1 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    VAV_POD_2 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    VAV_POD_3 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    VAV_OTHER Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    PSZ-AC_1:5 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    PSZ-AC_2:6 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    PSZ-AC_3:7 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    PSZ-AC_4:8 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    PSZ-AC_5:9 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    VAV_POD_1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_POD_2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_POD_3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_OTHER Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_OTHER Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-AC_1:5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_1:5 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-AC_2:6 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_2:6 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-AC_3:7 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_3:7 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-AC_4:8 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_4:8 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-AC_5:9 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_5:9 Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    CoolSys1 Loop Plant Demand Inlet Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Demand Inlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

SetpointManager:OutdoorAirReset,
    VAV_POD_1 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    15.6,                    !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_POD_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    VAV_POD_2 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    15.6,                    !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_POD_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    VAV_POD_3 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    15.6,                    !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_POD_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    VAV_OTHER SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    15.6,                    !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_OTHER Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrGym_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Gym_ZN_1_FLR_1,          !- Control Zone Name
    Gym_ZN_1_FLR_1 Air Node, !- Zone Node Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrAux_Gym_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Aux_Gym_ZN_1_FLR_1,      !- Control Zone Name
    Aux_Gym_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrAuditorium_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Auditorium_ZN_1_FLR_1,   !- Control Zone Name
    Auditorium_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Auditorium_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrKitchen_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Kitchen_ZN_1_FLR_1,      !- Control Zone Name
    Kitchen_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrCafeteria_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Cafeteria_ZN_1_FLR_1,    !- Control Zone Name
    Cafeteria_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    VAV_POD_1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_POD_1_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_POD_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_POD_2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_POD_2_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_POD_2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_POD_3_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_POD_3_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_POD_3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_OTHER_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_OTHER_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_OTHER_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_1:5_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:5_HeatC-PSZ-AC_1:5 FanNode,  !- Fan Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:5_CoolC-PSZ-AC_1:5_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_1:5_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:5_HeatC-PSZ-AC_1:5 FanNode,  !- Fan Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:5_HeatC-PSZ-AC_1:5 FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_1:5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:5_HeatC-PSZ-AC_1:5 FanNode,  !- Fan Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_2:6_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:6_HeatC-PSZ-AC_2:6 FanNode,  !- Fan Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:6_CoolC-PSZ-AC_2:6_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_2:6_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:6_HeatC-PSZ-AC_2:6 FanNode,  !- Fan Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:6_HeatC-PSZ-AC_2:6 FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_2:6_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:6_HeatC-PSZ-AC_2:6 FanNode,  !- Fan Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_3:7_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_3:7_HeatC-PSZ-AC_3:7 FanNode,  !- Fan Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_3:7_CoolC-PSZ-AC_3:7_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_3:7_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_3:7_HeatC-PSZ-AC_3:7 FanNode,  !- Fan Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_3:7_HeatC-PSZ-AC_3:7 FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_3:7_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_3:7_HeatC-PSZ-AC_3:7 FanNode,  !- Fan Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_4:8_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_4:8_HeatC-PSZ-AC_4:8 FanNode,  !- Fan Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_4:8_CoolC-PSZ-AC_4:8_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_4:8_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_4:8_HeatC-PSZ-AC_4:8 FanNode,  !- Fan Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_4:8_HeatC-PSZ-AC_4:8 FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_4:8_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_4:8_HeatC-PSZ-AC_4:8 FanNode,  !- Fan Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_5:9_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_5:9_HeatC-PSZ-AC_5:9 FanNode,  !- Fan Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_5:9_CoolC-PSZ-AC_5:9_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_5:9_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_5:9_HeatC-PSZ-AC_5:9 FanNode,  !- Fan Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_5:9_HeatC-PSZ-AC_5:9 FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_5:9_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_5:9_HeatC-PSZ-AC_5:9 FanNode,  !- Fan Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========

Refrigeration:Case,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    7.3200,                  !- Case Length {m}
    -23.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    19.51428571,             !- Standard Case Fan Power per Unit Length {W/m}
    19.51428571,             !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    walkin_occ_lght_sch,     !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    410.0000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    7.3200,                  !- Case Length {m}
    2.0000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    15.71428571,             !- Standard Case Fan Power per Unit Length {W/m}
    15.71428571,             !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    walkin_occ_lght_sch,     !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0500,                  !- Under Case HVAC Return Air Fraction
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORRACK ===========

Refrigeration:CompressorRack,
    RACK1,                   !- Name
    ZONE,                    !- Heat Rejection Location
    1.5000,                  !- Design Compressor Rack COP {W/W}
    RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    750.0000,                !- Design Condenser Fan Power {W}
    RACK1_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    RACK1CaseList;           !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    RACK2,                   !- Name
    ZONE,                    !- Heat Rejection Location
    3.0000,                  !- Design Compressor Rack COP {W/W}
    RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    750.0000,                !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    RACK2CaseList;           !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASEANDWALKINLIST ===========

Refrigeration:CaseAndWalkInList,
    RACK1CaseList,           !- Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER;  !- Case or WalkIn 1 Name

Refrigeration:CaseAndWalkInList,
    RACK2CaseList,           !- Name
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Case or WalkIn 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:TRANSFORMER ===========

ElectricLoadCenter:Transformer,
    Transformer 1,           !- Name
    Always_On,               !- Availability Schedule Name
    PowerInFromGrid,         !- Transformer Usage
    ,                        !- Zone Name
    ,                        !- Radiative Fraction
    225000,                  !- Rated Capacity {VA}
    3,                       !- Phase
    Aluminum,                !- Conductor Material
    150,                     !- Full Load Temperature Rise {C}
    0.1,                     !- Fraction of Eddy Current Losses
    NominalEfficiency,       !- Performance Input Method
    ,                        !- Rated No Load Loss {W}
    ,                        !- Rated Load Loss {W}
    0.989,                   !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,   !- Meter 1 Name
    Wired_INT_EQUIP;         !- Meter 2 Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Bathrooms_ZN_1_FLR_1 SHW_default,  !- Name
    SHW_default,             !- End-Use Subcategory
    7.39763692952322E-5,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Bathrooms_ZN_1_FLR_1 SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Bathrooms_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Bathrooms_ZN_1_FLR_1,    !- Zone Name
    Bathrooms_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
    Bathrooms_ZN_1_FLR_1 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Bathrooms_ZN_1_FLR_2 SHW_default,  !- Name
    SHW_default,             !- End-Use Subcategory
    7.39763692952322E-5,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Bathrooms_ZN_1_FLR_2 SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Bathrooms_ZN_1_FLR_2 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Bathrooms_ZN_1_FLR_2,    !- Zone Name
    Bathrooms_ZN_1_FLR_2 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
    Bathrooms_ZN_1_FLR_2 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Kitchen_ZN_1_FLR_1 SHW_default,  !- Name
    SHW_default,             !- End-Use Subcategory
    3.33647118454045E-4,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Kitchen_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

!***** Process Loads For Zone: Bathrooms_ZN_1_FLR_1 *****
WaterUse:Connections,
    Bathrooms_ZN_1_FLR_1 SHW_default,  !- Name
    Bathrooms_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Inlet Node Name
    Bathrooms_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Bathrooms_ZN_1_FLR_1 SHW_default;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Bathrooms_ZN_1_FLR_2 *****
WaterUse:Connections,
    Bathrooms_ZN_1_FLR_2 SHW_default,  !- Name
    Bathrooms_ZN_1_FLR_2 SHW_default Water Inlet Node,  !- Inlet Node Name
    Bathrooms_ZN_1_FLR_2 SHW_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Bathrooms_ZN_1_FLR_2 SHW_default;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Kitchen_ZN_1_FLR_1 *****
WaterUse:Connections,
    Kitchen_ZN_1_FLR_1 SHW_default,  !- Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Inlet Node Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen_ZN_1_FLR_1 SHW_default;  !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!No PV for this case
Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_1:5_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_1:5_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_1:5_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_2:6_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_2:6_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_2:6_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_3:7_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_3:7_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_3:7_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_4:8_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_4:8_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_4:8_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_5:9_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_5:9_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_5:9_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    AC_LT150_2004_EIRFPLR,   !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2004_EIRFPLR,   !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_LT150_2010_PA_EIRFPLR,!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2010_PA_EIRFPLR,!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.0236,                  !- Coefficient1 Constant
    0.0006,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    0.0000602558,            !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========

Curve:Bicubic,
    WC_PD_LT75_2004_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_75TO150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_150TO300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_GT300_2004_EIRFPLR,!- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_LT75_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_75TO150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_150TO300_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_GT300_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_LT75_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_75TO150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_150TO300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_GT300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_LT150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150TO300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_GT300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_LT150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150TO300_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_300TO600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_GT600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_LT150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150TO300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_300TO600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_GT600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline  *****
Curve:Bicubic,
    ChillerCentEIRPLR,       !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    PSZ-AC_1:5_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_1:5_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_2:6_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_2:6_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_3:7_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_3:7_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_4:8_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_4:8_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_5:9_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_5:9_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

! Temporary changes to address Dick's wrong PLR curves. On Oct. 27, 2010
! Water cooled chiller PLR curve comes from E+ data library "ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR"
! Air-cooled chiller PLR comes from the original curve before addendum M.
Curve:Biquadratic,
    WC_PD_2004_CAPFT,        !- Name
    0.9061150,               !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -0.0000905,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2004_EIRFT,        !- Name
    0.3617105,               !- Coefficient1 Constant
    -0.0229833,              !- Coefficient2 x
    0.0009519,               !- Coefficient3 x**2
    0.0131889,               !- Coefficient4 y
    0.0003752,               !- Coefficient5 y**2
    -0.0007059,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_CAPFT,  !- Name
    0.9061150,               !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -0.0000905,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_EIRFT,  !- Name
    0.3617105,               !- Coefficient1 Constant
    -0.0229833,              !- Coefficient2 x
    0.0009519,               !- Coefficient3 x**2
    0.0131889,               !- Coefficient4 y
    0.0003752,               !- Coefficient5 y**2
    -0.0007059,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_CAPFT,  !- Name
    0.9061150,               !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -0.0000905,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_EIRFT,  !- Name
    0.3773115,               !- Coefficient1 Constant
    -0.0229032,              !- Coefficient2 x
    0.0016504,               !- Coefficient3 x**2
    0.0118156,               !- Coefficient4 y
    0.0004345,               !- Coefficient5 y**2
    -0.0010132,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2010_PB_CAPFT,     !- Name
    0.9061171,               !- Coefficient1 Constant
    0.0292267,               !- Coefficient2 x
    -0.0003665,              !- Coefficient3 x**2
    -0.0009698,              !- Coefficient4 y
    -0.0000907,              !- Coefficient5 y**2
    0.0002535,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2010_PB_EIRFT,     !- Name
    0.3617782,               !- Coefficient1 Constant
    -0.0230016,              !- Coefficient2 x
    0.0009672,               !- Coefficient3 x**2
    0.0131801,               !- Coefficient4 y
    0.0003761,               !- Coefficient5 y**2
    -0.0007121,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_LT150_2004_CAPFT,!- Name
    0.7446451,               !- Coefficient1 Constant
    0.0114858,               !- Coefficient2 x
    0.0000148,               !- Coefficient3 x**2
    0.0224010,               !- Coefficient4 y
    -0.0006880,              !- Coefficient5 y**2
    0.0009839,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_LT150_2004_EIRFT,!- Name
    0.7728770,               !- Coefficient1 Constant
    0.0221010,               !- Coefficient2 x
    -0.0000799,              !- Coefficient3 x**2
    -0.0070045,              !- Coefficient4 y
    0.0004763,               !- Coefficient5 y**2
    -0.0010612,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_GT150_2004_CAPFT,!- Name
    0.7600172,               !- Coefficient1 Constant
    0.0147432,               !- Coefficient2 x
    0.0002144,               !- Coefficient3 x**2
    0.0207218,               !- Coefficient4 y
    -0.0006425,              !- Coefficient5 y**2
    0.0008007,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_GT150_2004_EIRFT,!- Name
    0.6772577,               !- Coefficient1 Constant
    0.0117857,               !- Coefficient2 x
    -0.0001967,              !- Coefficient3 x**2
    0.0014414,               !- Coefficient4 y
    0.0003005,               !- Coefficient5 y**2
    -0.0006807,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PA_CAPFT,   !- Name
    0.7600172,               !- Coefficient1 Constant
    0.0147432,               !- Coefficient2 x
    0.0002144,               !- Coefficient3 x**2
    0.0207218,               !- Coefficient4 y
    -0.0006425,              !- Coefficient5 y**2
    0.0008007,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PA_EIRFT,   !- Name
    0.6772577,               !- Coefficient1 Constant
    0.0117857,               !- Coefficient2 x
    -0.0001967,              !- Coefficient3 x**2
    0.0014414,               !- Coefficient4 y
    0.0003005,               !- Coefficient5 y**2
    -0.0006807,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PB_CAPFT,   !- Name
    0.5362340,               !- Coefficient1 Constant
    0.005581,                !- Coefficient2 x
    -0.0013654,              !- Coefficient3 x**2
    0.0488966,               !- Coefficient4 y
    -0.0012018,              !- Coefficient5 y**2
    0.0010523,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PB_EIRFT,   !- Name
    1.0821822,               !- Coefficient1 Constant
    0.0042977,               !- Coefficient2 x
    -0.0013182,              !- Coefficient3 x**2
    -0.0260781,              !- Coefficient4 y
    0.0008256,               !- Coefficient5 y**2
    -0.0006013,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    AC_2004_CAPFT,           !- Name
    1.0433811,               !- Coefficient1 Constant
    0.0407077,               !- Coefficient2 x
    0.0004506,               !- Coefficient3 x**2
    -0.0041514,              !- Coefficient4 y
    -0.0000886,              !- Coefficient5 y**2
    -0.0003467,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

Curve:Biquadratic,
    AC_2004_EIRFT,           !- Name
    0.5961915,               !- Coefficient1 Constant
    -0.0099496,              !- Coefficient2 x
    0.0007888,               !- Coefficient3 x**2
    0.0004506,               !- Coefficient4 y
    0.0004875,               !- Coefficient5 y**2
    -0.0007623,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

Curve:Biquadratic,
    AC_2010_PA_CAPFT,        !- Name
    1.0433825,               !- Coefficient1 Constant
    0.0407073,               !- Coefficient2 x
    0.0004506,               !- Coefficient3 x**2
    -0.0041514,              !- Coefficient4 y
    -0.0000886,              !- Coefficient5 y**2
    -0.0003467,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

Curve:Biquadratic,
    AC_2010_PA_EIRFT,        !- Name
    0.5961907,               !- Coefficient1 Constant
    -0.0099493,              !- Coefficient2 x
    0.0007888,               !- Coefficient3 x**2
    0.0004506,               !- Coefficient4 y
    0.0004875,               !- Coefficient5 y**2
    -0.0007623,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****
Curve:Biquadratic,
    ChillerCentCapFT,        !- Name
    0.7446451,               !- Coefficient1 Constant
    0.0114858,               !- Coefficient2 x
    0.0000148,               !- Coefficient3 x**2
    0.0224010,               !- Coefficient4 y
    -0.0006880,              !- Coefficient5 y**2
    0.0009839,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y

!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****
Curve:Biquadratic,
    ChillerCentEIRFT,        !- Name
    0.7728770,               !- Coefficient1 Constant
    0.0221010,               !- Coefficient2 x
    -0.0000799,              !- Coefficient3 x**2
    -0.0070045,              !- Coefficient4 y
    0.0004763,               !- Coefficient5 y**2
    -0.0010612,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,  !- Report 6 Name
    HVACSizingSummary,       !- Report 7 Name
    SystemSummary;           !- Report 8 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Monthly Indoor Temp,     !- Name
    2,                       !- Digits After Decimal
    Zone Mean Air Temperature,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Air Temperature,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Thermal Comfort Mean Radiant Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air System Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air System Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
    Building Loads - Cooling,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
    Building Loads - Electric,  !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Space Loads,             !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:Building,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Gas:Building,            !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
    Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Peak Gas Demand,         !- Name
    3,                       !- Digits After Decimal
    Gas:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Gas:Facility,            !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:HVAC,                !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Gas,   !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Gas:Plant,               !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    WaterSystems:Gas,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Heating:Gas,             !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    commaAndHTML;            !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Heating:EnergyTransfer,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Cooling:EnergyTransfer,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: METER:CUSTOM ===========

Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1


!-   ===========  ALL OBJECTS IN CLASS: METER:CUSTOMDECREMENT ===========

Meter:CustomDecrement,
    Wired_Int_EQUIP,         !- Name
    Electricity,             !- Fuel Type
    InteriorEquipment:Electricity,  !- Source Meter Name
    Mech_ZN_1_FLR_1_Elevators_Equip,  !- Key Name 1
    Electric Equipment Electric Energy;  !- Output Variable or Meter Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

